SetPoint [°C],Timestamp,Chamber temperature [°C],Reference temperature [°C],DUT temperature [°C]
0,"02.02.2021 11:46:27",26.195,26.36,25.875
0,"02.02.2021 11:46:31",26.19,26.36,25.875
0,"02.02.2021 11:46:35",26.068,26.36,25.8125
0,"02.02.2021 11:46:39",25.87,26.35,25.8125
0,"02.02.2021 11:46:43",25.458,26.33,25.75
0,"02.02.2021 11:46:47",24.993,26.3,25.625
0,"02.02.2021 11:46:51",24.601,26.27,25.5625
0,"02.02.2021 11:46:55",24.073,26.21,25.375
0,"02.02.2021 11:46:59",23.53,26.15,25.1875
0,"02.02.2021 11:47:03",22.844,26.08,25
0,"02.02.2021 11:47:07",22.417,25.99,24.8125
0,"02.02.2021 11:47:11",21.854,25.9,24.5625
0,"02.02.2021 11:47:15",21.288,25.82,24.3125
0,"02.02.2021 11:47:19",20.72,25.71,24
0,"02.02.2021 11:47:23",20.151,25.6,23.8125
0,"02.02.2021 11:47:26",19.583,25.49,23.5
0,"02.02.2021 11:47:30",19.022,25.36,23.1875
0,"02.02.2021 11:47:34",18.471,25.25,22.875
0,"02.02.2021 11:47:38",17.902,25.11,22.5625
0,"02.02.2021 11:47:42",17.338,24.96,22.1875
0,"02.02.2021 11:47:46",16.776,24.81,21.875
0,"02.02.2021 11:47:50",16.349,24.67,21.5625
0,"02.02.2021 11:47:54",15.789,24.5,21.125
0,"02.02.2021 11:47:58",15.233,24.34,20.8125
0,"02.02.2021 11:48:02",14.63,24.14,20.4375
0,"02.02.2021 11:48:06",14.079,23.95,20.0625
0,"02.02.2021 11:48:10",13.53,23.8,19.6875
0,"02.02.2021 11:48:13",12.982,23.59,19.25
0,"02.02.2021 11:48:17",12.571,23.38,18.875
0,"02.02.2021 11:48:21",12.03,23.15,18.5
0,"02.02.2021 11:48:25",11.489,22.98,18.0625
0,"02.02.2021 11:48:29",10.957,22.75,17.6875
0,"02.02.2021 11:48:33",10.43,22.5,17.3125
0,"02.02.2021 11:48:37",9.909,22.26,16.875
0,"02.02.2021 11:48:41",9.382,22.07,16.4375
0,"02.02.2021 11:48:45",8.86,21.81,16.0625
0,"02.02.2021 11:48:49",8.343,21.53,15.625
0,"02.02.2021 11:48:53",7.827,21.27,15.1875
0,"02.02.2021 11:48:57",7.315,21,14.8125
0,"02.02.2021 11:49:00",6.808,20.78,14.375
0,"02.02.2021 11:49:04",6.436,20.5,13.9375
0,"02.02.2021 11:49:08",5.935,20.21,13.5
0,"02.02.2021 11:49:12",5.437,19.91,13.125
0,"02.02.2021 11:49:16",4.943,19.67,12.6875
0,"02.02.2021 11:49:20",4.497,19.39,12.25
0,"02.02.2021 11:49:24",4.214,19.08,11.875
0,"02.02.2021 11:49:28",3.894,18.78,11.4375
0,"02.02.2021 11:49:32",3.777,18.48,11.125
0,"02.02.2021 11:49:36",3.736,18.27,10.75
0,"02.02.2021 11:49:40",3.723,17.99,10.5
0,"02.02.2021 11:49:43",3.733,17.7,10.1875
0,"02.02.2021 11:49:47",3.723,17.45,9.9375
0,"02.02.2021 11:49:51",3.604,17.24,9.6875
0,"02.02.2021 11:49:55",3.414,16.97,9.4375
0,"02.02.2021 11:49:59",3.219,16.7,9.1875
0,"02.02.2021 11:50:03",3.014,16.42,8.9375
0,"02.02.2021 11:50:07",2.798,16.14,8.6875
0,"02.02.2021 11:50:11",2.434,15.95,8.4375
0,"02.02.2021 11:50:15",2.229,15.65,8.125
0,"02.02.2021 11:50:19",2.019,15.38,7.9375
0,"02.02.2021 11:50:23",1.983,15.09,7.6875
0,"02.02.2021 11:50:27",1.796,14.83,7.4375
0,"02.02.2021 11:50:31",1.581,14.62,7.1875
0,"02.02.2021 11:50:35",1.451,14.36,7
0,"02.02.2021 11:50:38",1.235,14.1,6.8125
0,"02.02.2021 11:50:42",1.119,13.82,6.5625
0,"02.02.2021 11:50:46",0.907,13.63,6.3125
0,"02.02.2021 11:50:50",0.782,13.37,6.125
0,"02.02.2021 11:50:54",0.592,13.1,5.875
0,"02.02.2021 11:50:58",0.47,12.86,5.6875
0,"02.02.2021 11:51:02",0.357,12.59,5.5
0,"02.02.2021 11:51:06",0.246,12.41,5.3125
0,"02.02.2021 11:51:10",0.204,12.15,5.125
0,"02.02.2021 11:51:14",0.15,11.91,4.9375
0,"02.02.2021 11:51:18",0.103,11.68,4.8125
0,"02.02.2021 11:51:22",0.065,11.44,4.625
0,"02.02.2021 11:51:26",0.038,11.27,4.5
0,"02.02.2021 11:51:29",0.021,11.05,4.375
0,"02.02.2021 11:51:33",0.012,10.82,4.25
0,"02.02.2021 11:51:37",0.009,10.59,4.125
0,"02.02.2021 11:51:41",0.009,10.44,4
0,"02.02.2021 11:51:45",0.013,10.22,3.875
0,"02.02.2021 11:51:49",0.018,10.01,3.8125
0,"02.02.2021 11:51:53",0.022,9.81,3.6875
0,"02.02.2021 11:51:57",0.027,9.58999999999997,3.5625
0,"02.02.2021 11:52:01",0.037,9.45999999999998,3.5
0,"02.02.2021 11:52:05",0.039,9.26999999999998,3.4375
0,"02.02.2021 11:52:09",0.037,9.06999999999999,3.3125
0,"02.02.2021 11:52:13",0.033,8.88,3.25
0,"02.02.2021 11:52:17",0.028,8.74000000000001,3.125
0,"02.02.2021 11:52:20",0.023,8.56999999999999,3.0625
0,"02.02.2021 11:52:24",0.019,8.38,3
0,"02.02.2021 11:52:28",0.014,8.19999999999999,2.9375
0,"02.02.2021 11:52:32",0.011,8.04000000000002,2.875
0,"02.02.2021 11:52:36",0.008,7.91000000000003,2.8125
0,"02.02.2021 11:52:40",0.006,7.74000000000001,2.75
0,"02.02.2021 11:52:44",0.004,7.56999999999999,2.6875
0,"02.02.2021 11:52:48",0.004,7.43000000000001,2.625
0,"02.02.2021 11:52:52",0.003,7.25999999999999,2.5625
0,"02.02.2021 11:52:56",0.003,7.13999999999999,2.5
0,"02.02.2021 11:53:00",0.003,7,2.4375
0,"02.02.2021 11:53:04",0.003,6.85000000000002,2.375
0,"02.02.2021 11:53:08",0.003,6.70999999999998,2.375
0,"02.02.2021 11:53:11",0.003,6.57999999999998,2.3125
0,"02.02.2021 11:53:15",0.003,6.45999999999998,2.25
0,"02.02.2021 11:53:19",0.003,6.31999999999999,2.25
0,"02.02.2021 11:53:23",0.002,6.19,2.1875
0,"02.02.2021 11:53:27",0.002,6.06,2.125
0,"02.02.2021 11:53:31",0.002,5.97000000000003,2.125
0,"02.02.2021 11:53:35",0.002,5.82999999999998,2.0625
0,"02.02.2021 11:53:39",0.001,5.69999999999999,2
0,"02.02.2021 11:53:43",0.001,5.58999999999997,2
0,"02.02.2021 11:53:47",0,5.48000000000002,1.9375
0,"02.02.2021 11:53:51",0,5.38999999999999,1.875
0,"02.02.2021 11:53:55",0,5.25999999999999,1.875
0,"02.02.2021 11:53:59",0,5.14999999999998,1.8125
0,"02.02.2021 11:54:02",-0.001,5.06,1.8125
0,"02.02.2021 11:54:06",-0.001,4.94,1.75
0,"02.02.2021 11:54:10",-0.001,4.87,1.75
0,"02.02.2021 11:54:14",-0.002,4.75999999999999,1.6875
0,"02.02.2021 11:54:18",-0.002,4.66000000000003,1.625
0,"02.02.2021 11:54:22",-0.001,4.56,1.625
0,"02.02.2021 11:54:26",-0.002,4.45999999999998,1.625
0,"02.02.2021 11:54:30",-0.002,4.38999999999999,1.5625
0,"02.02.2021 11:54:34",-0.002,4.31,1.5625
0,"02.02.2021 11:54:38",-0.002,4.19999999999999,1.5
0,"02.02.2021 11:54:42",-0.002,4.12,1.5
0,"02.02.2021 11:54:46",-0.002,4.05000000000001,1.5
0,"02.02.2021 11:54:49",-0.002,3.97000000000003,1.4375
0,"02.02.2021 11:54:53",-0.002,3.88999999999999,1.4375
0,"02.02.2021 11:54:57",-0.002,3.80000000000001,1.375
0,"02.02.2021 11:55:01",-0.002,3.72000000000003,1.375
0,"02.02.2021 11:55:05",-0.002,3.66000000000003,1.3125
0,"02.02.2021 11:55:09",-0.002,3.58999999999997,1.3125
0,"02.02.2021 11:55:13",-0.002,3.51999999999998,1.3125
0,"02.02.2021 11:55:17",-0.002,3.43000000000001,1.25
0,"02.02.2021 11:55:21",-0.002,3.36000000000001,1.25
0,"02.02.2021 11:55:25",-0.002,3.30000000000001,1.25
0,"02.02.2021 11:55:29",-0.002,3.23000000000002,1.1875
0,"02.02.2021 11:55:33",-0.002,3.17000000000002,1.1875
0,"02.02.2021 11:55:37",-0.002,3.11000000000001,1.1875
0,"02.02.2021 11:55:41",-0.003,3.04000000000002,1.125
0,"02.02.2021 11:55:44",-0.002,2.99000000000001,1.125
0,"02.02.2021 11:55:48",-0.002,2.93000000000001,1.125
0,"02.02.2021 11:55:52",-0.002,2.87,1.125
0,"02.02.2021 11:55:56",-0.002,2.80000000000001,1.0625
0,"02.02.2021 11:56:00",-0.002,2.75999999999999,1.0625
0,"02.02.2021 11:56:04",-0.002,2.69999999999999,1.0625
0,"02.02.2021 11:56:08",-0.002,2.63,1
0,"02.02.2021 11:56:12",-0.002,2.58999999999997,1
0,"02.02.2021 11:56:16",-0.002,2.54000000000002,1
0,"02.02.2021 11:56:20",-0.002,2.5,0.9375
0,"02.02.2021 11:56:24",-0.002,2.44999999999999,0.9375
0,"02.02.2021 11:56:28",-0.002,2.39999999999998,0.9375
0,"02.02.2021 11:56:32",-0.002,2.35000000000002,0.9375
0,"02.02.2021 11:56:35",-0.002,2.29000000000002,0.875
0,"02.02.2021 11:56:39",-0.002,2.25,0.9375
0,"02.02.2021 11:56:43",-0.002,2.20999999999998,0.875
0,"02.02.2021 11:56:47",-0.002,2.14999999999998,0.875
0,"02.02.2021 11:56:51",-0.002,2.11000000000001,0.875
0,"02.02.2021 11:56:55",-0.002,2.07999999999998,0.875
0,"02.02.2021 11:56:59",-0.002,2.05000000000001,0.8125
0,"02.02.2021 11:57:03",-0.002,2,0.8125
0,"02.02.2021 11:57:07",-0.002,1.95999999999998,0.8125
0,"02.02.2021 11:57:11",-0.002,1.92000000000002,0.8125
0,"02.02.2021 11:57:15",-0.002,1.88,0.8125
0,"02.02.2021 11:57:19",-0.002,1.85000000000002,0.75
0,"02.02.2021 11:57:23",-0.002,1.81,0.75
0,"02.02.2021 11:57:27",-0.002,1.76999999999998,0.75
0,"02.02.2021 11:57:30",-0.002,1.74000000000001,0.75
0,"02.02.2021 11:57:34",-0.002,1.70999999999998,0.75
0,"02.02.2021 11:57:38",-0.002,1.68000000000001,0.6875
0,"02.02.2021 11:57:42",-0.002,1.63999999999999,0.6875
0,"02.02.2021 11:57:46",-0.002,1.62,0.6875
0,"02.02.2021 11:57:50",-0.001,1.58999999999997,0.6875
0,"02.02.2021 11:57:54",-0.001,1.55000000000001,0.6875
0,"02.02.2021 11:57:58",-0.001,1.50999999999999,0.6875
0,"02.02.2021 11:58:02",-0.001,1.48000000000002,0.6875
0,"02.02.2021 11:58:06",-0.001,1.44999999999999,0.6875
0,"02.02.2021 11:58:10",-0.001,1.42000000000002,0.625
0,"02.02.2021 11:58:14",-0.001,1.39999999999998,0.625
0,"02.02.2021 11:58:18",-0.001,1.38,0.625
0,"02.02.2021 11:58:21",-0.001,1.35000000000002,0.625
0,"02.02.2021 11:58:25",-0.001,1.31999999999999,0.625
0,"02.02.2021 11:58:29",-0.001,1.30000000000001,0.625
0,"02.02.2021 11:58:33",-0.001,1.27999999999997,0.5625
0,"02.02.2021 11:58:37",-0.001,1.25,0.5625
0,"02.02.2021 11:58:41",-0.001,1.23000000000002,0.5625
0,"02.02.2021 11:58:45",-0.001,1.19999999999999,0.5625
0,"02.02.2021 11:58:49",-0.001,1.19,0.5625
0,"02.02.2021 11:58:53",-0.001,1.16000000000003,0.5625
0,"02.02.2021 11:58:57",-0.001,1.13,0.5625
0,"02.02.2021 11:59:01",-0.001,1.11000000000001,0.5625
0,"02.02.2021 11:59:05",-0.001,1.10000000000002,0.5625
0,"02.02.2021 11:59:09",-0.001,1.07999999999998,0.5625
0,"02.02.2021 11:59:12",-0.001,1.06,0.5
0,"02.02.2021 11:59:16",-0.001,1.04000000000002,0.5
0,"02.02.2021 11:59:20",-0.001,1.01999999999998,0.5
0,"02.02.2021 11:59:24",-0.001,1,0.5
0,"02.02.2021 11:59:28",-0.001,0.980000000000018,0.5
0,"02.02.2021 11:59:32",-0.001,0.970000000000027,0.5
0,"02.02.2021 11:59:36",-0.001,0.949999999999989,0.5
0,"02.02.2021 11:59:40",-0.001,0.920000000000016,0.5
0,"02.02.2021 11:59:44",-0.001,0.910000000000025,0.5
0,"02.02.2021 11:59:48",-0.001,0.889999999999986,0.5
0,"02.02.2021 11:59:52",-0.001,0.870000000000005,0.5
0,"02.02.2021 11:59:56",-0.001,0.860000000000014,0.4375
0,"02.02.2021 11:59:59",-0.001,0.839999999999975,0.4375
0,"02.02.2021 12:00:03",0,0.829999999999984,0.4375
0,"02.02.2021 12:00:07",-0.001,0.810000000000002,0.4375
0,"02.02.2021 12:00:11",-0.001,0.800000000000011,0.4375
0,"02.02.2021 12:00:15",-0.001,0.779999999999973,0.4375
0,"02.02.2021 12:00:19",-0.001,0.769999999999982,0.4375
0,"02.02.2021 12:00:23",-0.001,0.759999999999991,0.4375
0,"02.02.2021 12:00:27",0,0.730000000000018,0.4375
0,"02.02.2021 12:00:31",0,0.720000000000027,0.4375
0,"02.02.2021 12:00:35",0,0.699999999999989,0.4375
0,"02.02.2021 12:00:39",0,0.699999999999989,0.4375
0,"02.02.2021 12:00:43",0,0.680000000000007,0.375
0,"02.02.2021 12:00:47",-0.001,0.670000000000016,0.4375
0,"02.02.2021 12:00:51",-0.001,0.660000000000025,0.375
0,"02.02.2021 12:00:54",-0.001,0.639999999999986,0.375
0,"02.02.2021 12:00:58",-0.001,0.639999999999986,0.375
0,"02.02.2021 12:01:02",0,0.620000000000005,0.375
0,"02.02.2021 12:01:06",-0.001,0.610000000000014,0.375
0,"02.02.2021 12:01:10",-0.001,0.610000000000014,0.375
0,"02.02.2021 12:01:14",-0.001,0.600000000000023,0.375
0,"02.02.2021 12:01:18",-0.001,0.589999999999975,0.375
0,"02.02.2021 12:01:22",-0.001,0.579999999999984,0.375
0,"02.02.2021 12:01:26",-0.001,0.569999999999993,0.375
0,"02.02.2021 12:01:30",0,0.560000000000002,0.375
0,"02.02.2021 12:01:34",-0.001,0.550000000000011,0.375
0,"02.02.2021 12:01:38",-0.001,0.54000000000002,0.375
0,"02.02.2021 12:01:42",0,0.529999999999973,0.375
0,"02.02.2021 12:01:46",-0.001,0.519999999999982,0.375
0,"02.02.2021 12:01:49",0,0.519999999999982,0.375
0,"02.02.2021 12:01:53",0,0.509999999999991,0.3125
0,"02.02.2021 12:01:57",-0.001,0.5,0.3125
0,"02.02.2021 12:02:01",0,0.490000000000009,0.3125
0,"02.02.2021 12:02:05",0,0.480000000000018,0.375
0,"02.02.2021 12:02:09",0,0.470000000000027,0.3125
0,"02.02.2021 12:02:13",-0.001,0.470000000000027,0.3125
0,"02.02.2021 12:02:17",0,0.45999999999998,0.3125
0,"02.02.2021 12:02:21",-0.001,0.449999999999989,0.3125
0,"02.02.2021 12:02:25",0,0.449999999999989,0.3125
0,"02.02.2021 12:02:29",-0.001,0.439999999999998,0.3125
0,"02.02.2021 12:02:33",-0.001,0.430000000000007,0.3125
0,"02.02.2021 12:02:37",-0.001,0.420000000000016,0.3125
0,"02.02.2021 12:02:41",-0.001,0.420000000000016,0.3125
0,"02.02.2021 12:02:44",-0.001,0.410000000000025,0.3125
0,"02.02.2021 12:02:48",-0.001,0.399999999999977,0.3125
0,"02.02.2021 12:02:52",-0.001,0.399999999999977,0.3125
0,"02.02.2021 12:02:56",0,0.389999999999986,0.3125
0,"02.02.2021 12:03:00",0,0.389999999999986,0.3125
0,"02.02.2021 12:03:04",-0.001,0.379999999999995,0.3125
0,"02.02.2021 12:03:08",0,0.360000000000014,0.3125
0,"02.02.2021 12:03:12",0,0.360000000000014,0.3125
0,"02.02.2021 12:03:16",-0.001,0.350000000000023,0.3125
0,"02.02.2021 12:03:20",-0.001,0.350000000000023,0.25
0,"02.02.2021 12:03:24",0,0.339999999999975,0.3125
0,"02.02.2021 12:03:28",0,0.339999999999975,0.25
0,"02.02.2021 12:03:32",0,0.329999999999984,0.25
0,"02.02.2021 12:03:35",0,0.329999999999984,0.3125
0,"02.02.2021 12:03:39",0,0.319999999999993,0.3125
0,"02.02.2021 12:03:43",0,0.319999999999993,0.25
0,"02.02.2021 12:03:47",0,0.300000000000011,0.25
0,"02.02.2021 12:03:51",0,0.300000000000011,0.25
0,"02.02.2021 12:03:55",0,0.29000000000002,0.25
0,"02.02.2021 12:03:59",0,0.29000000000002,0.3125
0,"02.02.2021 12:04:03",-0.001,0.279999999999973,0.25
0,"02.02.2021 12:04:07",0,0.279999999999973,0.25
0,"02.02.2021 12:04:11",0,0.279999999999973,0.25
0,"02.02.2021 12:04:15",-0.001,0.269999999999982,0.25
0,"02.02.2021 12:04:19",-0.001,0.269999999999982,0.25
0,"02.02.2021 12:04:23",0,0.259999999999991,0.25
0,"02.02.2021 12:04:27",0,0.259999999999991,0.25
0,"02.02.2021 12:04:30",0,0.259999999999991,0.25
0,"02.02.2021 12:04:34",0,0.25,0.25
0,"02.02.2021 12:04:38",0,0.25,0.25
0,"02.02.2021 12:04:42",0,0.25,0.25
0,"02.02.2021 12:04:46",0,0.240000000000009,0.25
0,"02.02.2021 12:04:50",0,0.240000000000009,0.25
0,"02.02.2021 12:04:54",-0.001,0.240000000000009,0.25
0,"02.02.2021 12:04:58",0,0.230000000000018,0.25
0,"02.02.2021 12:05:02",0,0.230000000000018,0.25
0,"02.02.2021 12:05:06",0,0.230000000000018,0.25
0,"02.02.2021 12:05:10",0,0.220000000000027,0.25
0,"02.02.2021 12:05:14",0,0.220000000000027,0.25
0,"02.02.2021 12:05:18",0,0.220000000000027,0.25
0,"02.02.2021 12:05:22",0,0.20999999999998,0.25
0,"02.02.2021 12:05:26",0,0.20999999999998,0.25
0,"02.02.2021 12:05:29",0,0.20999999999998,0.25
0,"02.02.2021 12:05:33",0,0.20999999999998,0.25
0,"02.02.2021 12:05:37",0,0.199999999999989,0.25
0,"02.02.2021 12:05:41",-0.001,0.199999999999989,0.25
0,"02.02.2021 12:05:45",0,0.199999999999989,0.25
0,"02.02.2021 12:05:49",0,0.199999999999989,0.25
0,"02.02.2021 12:05:53",0,0.189999999999998,0.25
0,"02.02.2021 12:05:57",0,0.189999999999998,0.25
0,"02.02.2021 12:06:01",0,0.189999999999998,0.25
0,"02.02.2021 12:06:05",0,0.189999999999998,0.25
0,"02.02.2021 12:06:09",0,0.180000000000007,0.25
0,"02.02.2021 12:06:13",0,0.180000000000007,0.25
0,"02.02.2021 12:06:16",0,0.180000000000007,0.25
0,"02.02.2021 12:06:20",0,0.180000000000007,0.1875
0,"02.02.2021 12:06:24",0,0.170000000000016,0.25
0,"02.02.2021 12:06:28",0,0.170000000000016,0.25
0,"02.02.2021 12:06:32",0,0.170000000000016,0.25
0,"02.02.2021 12:06:36",0,0.170000000000016,0.25
0,"02.02.2021 12:06:40",0,0.170000000000016,0.25
0,"02.02.2021 12:06:44",0,0.160000000000025,0.25
0,"02.02.2021 12:06:48",0,0.160000000000025,0.25
0,"02.02.2021 12:06:52",0,0.160000000000025,0.25
0,"02.02.2021 12:06:56",0,0.160000000000025,0.25
0,"02.02.2021 12:07:00",0,0.160000000000025,0.25
0,"02.02.2021 12:07:04",0,0.160000000000025,0.25
0,"02.02.2021 12:07:08",0,0.149999999999977,0.25
0,"02.02.2021 12:07:11",0,0.149999999999977,0.25
0,"02.02.2021 12:07:15",0,0.149999999999977,0.25
0,"02.02.2021 12:07:19",0,0.149999999999977,0.25
0,"02.02.2021 12:07:23",0,0.149999999999977,0.1875
0,"02.02.2021 12:07:27",0,0.149999999999977,0.25
0,"02.02.2021 12:07:31",0,0.149999999999977,0.1875
0,"02.02.2021 12:07:35",0,0.139999999999986,0.25
0,"02.02.2021 12:07:39",0,0.139999999999986,0.25
0,"02.02.2021 12:07:43",0,0.139999999999986,0.25
0,"02.02.2021 12:07:47",0,0.139999999999986,0.1875
0,"02.02.2021 12:07:51",0,0.139999999999986,0.25
0,"02.02.2021 12:07:55",0,0.139999999999986,0.1875
0,"02.02.2021 12:07:59",0,0.139999999999986,0.1875
0,"02.02.2021 12:08:02",0,0.129999999999995,0.25
0,"02.02.2021 12:08:06",0,0.129999999999995,0.25
0,"02.02.2021 12:08:10",0,0.129999999999995,0.1875
0,"02.02.2021 12:08:14",0,0.129999999999995,0.1875
0,"02.02.2021 12:08:18",0,0.129999999999995,0.1875
0,"02.02.2021 12:08:22",0,0.129999999999995,0.1875
0,"02.02.2021 12:08:26",0,0.129999999999995,0.1875
0,"02.02.2021 12:08:30",0,0.129999999999995,0.25
0,"02.02.2021 12:08:34",0,0.120000000000005,0.25
0,"02.02.2021 12:08:38",0,0.120000000000005,0.1875
0,"02.02.2021 12:08:42",0,0.120000000000005,0.1875
0,"02.02.2021 12:08:46",0,0.120000000000005,0.25
0,"02.02.2021 12:08:49",0,0.120000000000005,0.1875
0,"02.02.2021 12:08:53",0,0.120000000000005,0.1875
0,"02.02.2021 12:08:57",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:01",0,0.120000000000005,0.25
0,"02.02.2021 12:09:05",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:09",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:13",0,0.120000000000005,0.25
0,"02.02.2021 12:09:17",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:21",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:25",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:29",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:33",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:37",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:41",0,0.120000000000005,0.25
0,"02.02.2021 12:09:44",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:48",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:52",0,0.120000000000005,0.1875
0,"02.02.2021 12:09:56",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:00",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:04",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:08",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:12",0,0.110000000000014,0.25
0,"02.02.2021 12:10:16",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:20",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:24",0,0.110000000000014,0.25
0,"02.02.2021 12:10:28",0,0.110000000000014,0.25
0,"02.02.2021 12:10:32",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:36",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:39",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:43",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:47",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:51",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:55",0,0.110000000000014,0.1875
0,"02.02.2021 12:10:59",0,0.110000000000014,0.1875
0,"02.02.2021 12:11:03",0,0.110000000000014,0.1875
0,"02.02.2021 12:11:07",0,0.110000000000014,0.1875
0,"02.02.2021 12:11:11",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:15",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:19",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:23",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:27",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:30",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:34",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:38",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:42",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:46",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:50",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:54",0,0.100000000000023,0.1875
0,"02.02.2021 12:11:58",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:02",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:06",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:10",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:14",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:18",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:21",0,0.100000000000023,0.1875
0,"02.02.2021 12:12:25",0,0.100000000000023,0.1875
15,"02.02.2021 12:12:29",0,0.100000000000023,0.1875
15,"02.02.2021 12:12:33",0.003,0.100000000000023,0.1875
15,"02.02.2021 12:12:37",0.13,0.100000000000023,0.25
15,"02.02.2021 12:12:41",0.43,0.100000000000023,0.25
15,"02.02.2021 12:12:45",0.997,0.120000000000005,0.3125
15,"02.02.2021 12:12:49",1.736,0.170000000000016,0.4375
15,"02.02.2021 12:12:53",2.503,0.220000000000027,0.625
15,"02.02.2021 12:12:57",3.293,0.300000000000011,0.875
15,"02.02.2021 12:13:01",4.1,0.410000000000025,1.125
15,"02.02.2021 12:13:05",4.925,0.519999999999982,1.375
15,"02.02.2021 12:13:08",5.745,0.620000000000005,1.6875
15,"02.02.2021 12:13:12",6.486,0.720000000000027,2
15,"02.02.2021 12:13:16",7.336,0.860000000000014,2.375
15,"02.02.2021 12:13:20",8.194,1.01999999999998,2.6875
15,"02.02.2021 12:13:24",9.056,1.18000000000001,3.0625
15,"02.02.2021 12:13:28",9.91,1.35000000000002,3.5
15,"02.02.2021 12:13:32",10.752,1.49000000000001,3.9375
15,"02.02.2021 12:13:36",11.38,1.69,4.375
15,"02.02.2021 12:13:40",11.7,1.88,4.75
15,"02.02.2021 12:13:44",11.908,2.06999999999999,5.125
15,"02.02.2021 12:13:48",11.938,2.19999999999999,5.4375
15,"02.02.2021 12:13:52",11.947,2.37,5.6875
15,"02.02.2021 12:13:56",11.813,2.52999999999997,5.9375
15,"02.02.2021 12:13:59",11.593,2.66000000000003,6.125
15,"02.02.2021 12:14:03",11.474,2.81999999999999,6.3125
15,"02.02.2021 12:14:07",11.354,2.92000000000002,6.5
15,"02.02.2021 12:14:11",11.346,3.06,6.625
15,"02.02.2021 12:14:15",11.476,3.19999999999999,6.8125
15,"02.02.2021 12:14:19",11.779,3.36000000000001,7.0625
15,"02.02.2021 12:14:23",12.176,3.55000000000001,7.25
15,"02.02.2021 12:14:27",12.559,3.67000000000002,7.5
15,"02.02.2021 12:14:31",12.832,3.87,7.75
15,"02.02.2021 12:14:35",13.178,4.05000000000001,7.9375
15,"02.02.2021 12:14:39",13.479,4.25,8.1875
15,"02.02.2021 12:14:43",13.704,4.44,8.4375
15,"02.02.2021 12:14:47",13.74,4.57999999999998,8.6875
15,"02.02.2021 12:14:50",13.862,4.75999999999999,8.875
15,"02.02.2021 12:14:54",13.98,4.94,9.0625
15,"02.02.2021 12:14:58",14.105,5.11000000000001,9.25
15,"02.02.2021 12:15:02",14.226,5.25,9.4375
15,"02.02.2021 12:15:06",14.344,5.44,9.625
15,"02.02.2021 12:15:10",14.457,5.61000000000001,9.8125
15,"02.02.2021 12:15:14",14.578,5.79000000000002,10
15,"02.02.2021 12:15:18",14.606,5.98000000000002,10.125
15,"02.02.2021 12:15:22",14.659,6.10000000000002,10.3125
15,"02.02.2021 12:15:26",14.713,6.27999999999997,10.4375
15,"02.02.2021 12:15:30",14.763,6.44999999999999,10.625
15,"02.02.2021 12:15:34",14.809,6.62,10.75
15,"02.02.2021 12:15:38",14.848,6.79000000000002,10.875
15,"02.02.2021 12:15:41",14.881,6.91000000000003,11
15,"02.02.2021 12:15:45",14.904,7.06999999999999,11.125
15,"02.02.2021 12:15:49",14.925,7.23000000000002,11.25
15,"02.02.2021 12:15:53",14.94,7.39999999999998,11.375
15,"02.02.2021 12:15:57",14.95,7.51999999999998,11.5
15,"02.02.2021 12:16:01",14.956,7.66000000000003,11.5625
15,"02.02.2021 12:16:05",14.96,7.82999999999998,11.6875
15,"02.02.2021 12:16:09",14.962,7.98000000000002,11.75
15,"02.02.2021 12:16:13",14.964,8.12,11.875
15,"02.02.2021 12:16:17",14.965,8.23000000000002,11.9375
15,"02.02.2021 12:16:21",14.967,8.37,12.0625
15,"02.02.2021 12:16:25",14.97,8.52999999999997,12.125
15,"02.02.2021 12:16:28",14.972,8.66000000000003,12.1875
15,"02.02.2021 12:16:32",14.976,8.79000000000002,12.25
15,"02.02.2021 12:16:36",14.978,8.91000000000003,12.3125
15,"02.02.2021 12:16:40",14.982,9.04000000000002,12.375
15,"02.02.2021 12:16:44",14.986,9.17000000000002,12.4375
15,"02.02.2021 12:16:48",14.988,9.30000000000001,12.5
15,"02.02.2021 12:16:52",14.991,9.42000000000002,12.5625
15,"02.02.2021 12:16:56",14.993,9.51999999999998,12.625
15,"02.02.2021 12:17:00",14.995,9.63,12.6875
15,"02.02.2021 12:17:04",14.996,9.76999999999998,12.75
15,"02.02.2021 12:17:08",14.997,9.88,12.8125
15,"02.02.2021 12:17:12",14.998,9.95999999999998,12.875
15,"02.02.2021 12:17:16",14.998,10.08,12.9375
15,"02.02.2021 12:17:20",14.998,10.19,13
15,"02.02.2021 12:17:24",14.998,10.29,13
15,"02.02.2021 12:17:27",14.998,10.41,13.0625
15,"02.02.2021 12:17:31",14.998,10.5,13.125
15,"02.02.2021 12:17:35",14.998,10.59,13.125
15,"02.02.2021 12:17:39",14.996,10.69,13.1875
15,"02.02.2021 12:17:43",14.996,10.78,13.25
15,"02.02.2021 12:17:47",14.997,10.89,13.3125
15,"02.02.2021 12:17:51",14.998,10.97,13.3125
15,"02.02.2021 12:17:55",14.999,11.05,13.375
15,"02.02.2021 12:17:59",15,11.14,13.375
15,"02.02.2021 12:18:03",15,11.23,13.4375
15,"02.02.2021 12:18:07",15.001,11.3,13.4375
15,"02.02.2021 12:18:11",15.002,11.39,13.5
15,"02.02.2021 12:18:15",15.002,11.47,13.5
15,"02.02.2021 12:18:18",15.002,11.54,13.5625
15,"02.02.2021 12:18:22",15.001,11.64,13.625
15,"02.02.2021 12:18:26",15.001,11.7,13.625
15,"02.02.2021 12:18:30",15.001,11.77,13.625
15,"02.02.2021 12:18:34",15,11.85,13.6875
15,"02.02.2021 12:18:38",15,11.92,13.6875
15,"02.02.2021 12:18:42",15,12,13.75
15,"02.02.2021 12:18:46",15,12.05,13.75
15,"02.02.2021 12:18:50",15,12.11,13.8125
15,"02.02.2021 12:18:54",15,12.19,13.8125
15,"02.02.2021 12:18:58",15,12.26,13.8125
15,"02.02.2021 12:19:02",15,12.31,13.875
15,"02.02.2021 12:19:05",15,12.38,13.875
15,"02.02.2021 12:19:09",15.001,12.44,13.875
15,"02.02.2021 12:19:13",15.001,12.5,13.9375
15,"02.02.2021 12:19:17",15.001,12.55,13.9375
15,"02.02.2021 12:19:21",15.001,12.59,14
15,"02.02.2021 12:19:25",15.001,12.65,14
15,"02.02.2021 12:19:29",15.001,12.71,14
15,"02.02.2021 12:19:33",15.001,12.77,14
15,"02.02.2021 12:19:37",15.001,12.82,14.0625
15,"02.02.2021 12:19:41",15.001,12.87,14.0625
15,"02.02.2021 12:19:45",15.001,12.92,14.0625
15,"02.02.2021 12:19:49",15.001,12.97,14.125
15,"02.02.2021 12:19:53",15.001,13.02,14.125
15,"02.02.2021 12:19:56",15.001,13.05,14.125
15,"02.02.2021 12:20:00",15.001,13.09,14.125
15,"02.02.2021 12:20:04",15.001,13.15,14.1875
15,"02.02.2021 12:20:08",15.001,13.19,14.1875
15,"02.02.2021 12:20:12",15.001,13.23,14.1875
15,"02.02.2021 12:20:16",15.001,13.27,14.1875
15,"02.02.2021 12:20:20",15.001,13.31,14.25
15,"02.02.2021 12:20:24",15.001,13.35,14.25
15,"02.02.2021 12:20:28",15,13.39,14.25
15,"02.02.2021 12:20:32",15,13.42,14.25
15,"02.02.2021 12:20:36",15,13.47,14.3125
15,"02.02.2021 12:20:40",15,13.52,14.3125
15,"02.02.2021 12:20:44",15,13.55,14.3125
15,"02.02.2021 12:20:48",15,13.58,14.3125
15,"02.02.2021 12:20:52",15.001,13.61,14.3125
15,"02.02.2021 12:20:55",15.001,13.64,14.375
15,"02.02.2021 12:20:59",15.001,13.68,14.375
15,"02.02.2021 12:21:03",15.001,13.71,14.375
15,"02.02.2021 12:21:07",15,13.74,14.375
15,"02.02.2021 12:21:11",15.001,13.77,14.375
15,"02.02.2021 12:21:15",15,13.8,14.375
15,"02.02.2021 12:21:19",15,13.83,14.4375
15,"02.02.2021 12:21:23",15,13.86,14.4375
15,"02.02.2021 12:21:27",15.001,13.88,14.4375
15,"02.02.2021 12:21:31",15,13.92,14.4375
15,"02.02.2021 12:21:35",15,13.95,14.4375
15,"02.02.2021 12:21:39",15,13.97,14.4375
15,"02.02.2021 12:21:43",15,14,14.5
15,"02.02.2021 12:21:46",15,14.02,14.5
15,"02.02.2021 12:21:50",15,14.04,14.5
15,"02.02.2021 12:21:54",15,14.07,14.5
15,"02.02.2021 12:21:58",15,14.1,14.5
15,"02.02.2021 12:22:02",15,14.12,14.5625
15,"02.02.2021 12:22:06",15,14.14,14.5625
15,"02.02.2021 12:22:10",15,14.16,14.5625
15,"02.02.2021 12:22:14",15,14.18,14.5625
15,"02.02.2021 12:22:18",15,14.2,14.5625
15,"02.02.2021 12:22:22",15,14.22,14.5625
15,"02.02.2021 12:22:26",15,14.24,14.5625
15,"02.02.2021 12:22:30",15,14.26,14.5625
15,"02.02.2021 12:22:34",15.001,14.29,14.5625
15,"02.02.2021 12:22:38",15,14.31,14.5625
15,"02.02.2021 12:22:41",15,14.33,14.625
15,"02.02.2021 12:22:45",15,14.35,14.625
15,"02.02.2021 12:22:49",15,14.37,14.625
15,"02.02.2021 12:22:53",15,14.38,14.625
15,"02.02.2021 12:22:57",15,14.4,14.625
15,"02.02.2021 12:23:01",15,14.41,14.625
15,"02.02.2021 12:23:05",15,14.43,14.625
15,"02.02.2021 12:23:09",15,14.45,14.625
15,"02.02.2021 12:23:13",15.001,14.47,14.625
15,"02.02.2021 12:23:17",15,14.48,14.625
15,"02.02.2021 12:23:21",15.001,14.49,14.625
15,"02.02.2021 12:23:25",15,14.51,14.6875
15,"02.02.2021 12:23:28",15.001,14.52,14.6875
15,"02.02.2021 12:23:32",15,14.53,14.6875
15,"02.02.2021 12:23:36",15,14.54,14.6875
15,"02.02.2021 12:23:40",15,14.55,14.6875
15,"02.02.2021 12:23:44",15,14.57,14.6875
15,"02.02.2021 12:23:48",15,14.58,14.6875
15,"02.02.2021 12:23:52",15,14.59,14.6875
15,"02.02.2021 12:23:56",15,14.6,14.6875
15,"02.02.2021 12:24:00",15,14.62,14.6875
15,"02.02.2021 12:24:04",15,14.63,14.6875
15,"02.02.2021 12:24:08",15,14.64,14.6875
15,"02.02.2021 12:24:12",15,14.65,14.6875
15,"02.02.2021 12:24:16",15,14.67,14.6875
15,"02.02.2021 12:24:19",15,14.69,14.75
15,"02.02.2021 12:24:23",15,14.7,14.75
15,"02.02.2021 12:24:27",15,14.71,14.75
15,"02.02.2021 12:24:31",15,14.72,14.75
15,"02.02.2021 12:24:35",15,14.73,14.75
15,"02.02.2021 12:24:39",15,14.74,14.75
15,"02.02.2021 12:24:43",15,14.75,14.75
15,"02.02.2021 12:24:47",15,14.76,14.75
15,"02.02.2021 12:24:51",15,14.77,14.75
15,"02.02.2021 12:24:55",15,14.78,14.75
15,"02.02.2021 12:24:59",15,14.79,14.75
15,"02.02.2021 12:25:03",15,14.8,14.75
15,"02.02.2021 12:25:07",15,14.8,14.75
15,"02.02.2021 12:25:11",15,14.81,14.75
15,"02.02.2021 12:25:15",15,14.82,14.75
15,"02.02.2021 12:25:18",15,14.83,14.75
15,"02.02.2021 12:25:22",15,14.84,14.75
15,"02.02.2021 12:25:26",15,14.84,14.8125
15,"02.02.2021 12:25:30",15,14.85,14.8125
15,"02.02.2021 12:25:34",15,14.86,14.75
15,"02.02.2021 12:25:38",15,14.87,14.75
15,"02.02.2021 12:25:42",15,14.87,14.8125
15,"02.02.2021 12:25:46",15,14.88,14.75
15,"02.02.2021 12:25:50",15,14.89,14.75
15,"02.02.2021 12:25:54",15,14.89,14.8125
15,"02.02.2021 12:25:58",15,14.9,14.8125
15,"02.02.2021 12:26:02",15,14.91,14.8125
15,"02.02.2021 12:26:05",15,14.91,14.8125
15,"02.02.2021 12:26:09",15,14.92,14.8125
15,"02.02.2021 12:26:13",15,14.92,14.8125
15,"02.02.2021 12:26:17",15,14.93,14.8125
15,"02.02.2021 12:26:21",15,14.93,14.8125
15,"02.02.2021 12:26:25",15,14.94,14.8125
15,"02.02.2021 12:26:29",15,14.94,14.8125
15,"02.02.2021 12:26:33",15,14.95,14.8125
15,"02.02.2021 12:26:37",15,14.96,14.8125
15,"02.02.2021 12:26:41",15,14.96,14.8125
15,"02.02.2021 12:26:45",15,14.97,14.8125
15,"02.02.2021 12:26:49",15,14.97,14.8125
15,"02.02.2021 12:26:53",15,14.98,14.8125
15,"02.02.2021 12:26:57",15,14.98,14.8125
15,"02.02.2021 12:27:00",15,14.98,14.8125
15,"02.02.2021 12:27:04",15,14.99,14.8125
15,"02.02.2021 12:27:08",15,14.99,14.8125
15,"02.02.2021 12:27:12",15,15,14.875
15,"02.02.2021 12:27:16",15,15,14.8125
15,"02.02.2021 12:27:20",15,15,14.8125
15,"02.02.2021 12:27:24",15,15.01,14.8125
15,"02.02.2021 12:27:28",15,15.01,14.8125
15,"02.02.2021 12:27:32",15,15.02,14.8125
15,"02.02.2021 12:27:36",15,15.02,14.8125
15,"02.02.2021 12:27:40",15,15.02,14.875
15,"02.02.2021 12:27:44",15,15.02,14.8125
15,"02.02.2021 12:27:47",15,15.02,14.8125
15,"02.02.2021 12:27:51",15,15.02,14.875
15,"02.02.2021 12:27:55",15,15.03,14.8125
15,"02.02.2021 12:27:59",15,15.03,14.875
15,"02.02.2021 12:28:03",15,15.03,14.875
15,"02.02.2021 12:28:07",15,15.04,14.875
15,"02.02.2021 12:28:11",15,15.04,14.875
15,"02.02.2021 12:28:15",15,15.04,14.875
15,"02.02.2021 12:28:19",15,15.06,14.875
15,"02.02.2021 12:28:23",15,15.06,14.875
15,"02.02.2021 12:28:27",15,15.06,14.875
15,"02.02.2021 12:28:31",15,15.06,14.8125
15,"02.02.2021 12:28:35",15,15.07,14.875
15,"02.02.2021 12:28:38",15,15.07,14.875
15,"02.02.2021 12:28:42",15,15.07,14.875
15,"02.02.2021 12:28:46",15,15.08,14.8125
15,"02.02.2021 12:28:50",15,15.08,14.875
15,"02.02.2021 12:28:54",15,15.08,14.875
15,"02.02.2021 12:28:58",15,15.08,14.875
15,"02.02.2021 12:29:02",15,15.08,14.875
15,"02.02.2021 12:29:06",15,15.09,14.875
15,"02.02.2021 12:29:10",15,15.09,14.875
15,"02.02.2021 12:29:14",15,15.09,14.875
15,"02.02.2021 12:29:18",15,15.09,14.875
15,"02.02.2021 12:29:22",15,15.09,14.875
15,"02.02.2021 12:29:26",15,15.1,14.875
15,"02.02.2021 12:29:29",15,15.1,14.875
15,"02.02.2021 12:29:33",15,15.1,14.875
15,"02.02.2021 12:29:37",15,15.1,14.875
15,"02.02.2021 12:29:41",15,15.11,14.875
15,"02.02.2021 12:29:45",15,15.11,14.875
15,"02.02.2021 12:29:49",15,15.11,14.875
15,"02.02.2021 12:29:53",15,15.11,14.875
15,"02.02.2021 12:29:57",15,15.11,14.875
15,"02.02.2021 12:30:01",15,15.11,14.875
15,"02.02.2021 12:30:05",15,15.11,14.875
15,"02.02.2021 12:30:09",15,15.12,14.875
15,"02.02.2021 12:30:13",15,15.12,14.875
15,"02.02.2021 12:30:17",15,15.12,14.875
15,"02.02.2021 12:30:20",15,15.12,14.875
15,"02.02.2021 12:30:24",15,15.12,14.875
15,"02.02.2021 12:30:28",15,15.12,14.875
15,"02.02.2021 12:30:32",15,15.13,14.875
15,"02.02.2021 12:30:36",15,15.13,14.875
15,"02.02.2021 12:30:40",15,15.13,14.875
15,"02.02.2021 12:30:44",15,15.13,14.875
15,"02.02.2021 12:30:48",15,15.13,14.875
15,"02.02.2021 12:30:52",15,15.13,14.875
15,"02.02.2021 12:30:56",15,15.13,14.875
15,"02.02.2021 12:31:00",15,15.13,14.9375
15,"02.02.2021 12:31:04",15,15.14,14.875
15,"02.02.2021 12:31:08",15,15.14,14.875
15,"02.02.2021 12:31:11",15,15.14,14.875
15,"02.02.2021 12:31:15",15,15.14,14.875
15,"02.02.2021 12:31:19",15,15.14,14.875
15,"02.02.2021 12:31:23",15,15.14,14.875
15,"02.02.2021 12:31:27",15,15.14,14.875
15,"02.02.2021 12:31:31",15,15.14,14.875
15,"02.02.2021 12:31:35",15,15.14,14.875
15,"02.02.2021 12:31:39",15,15.14,14.875
15,"02.02.2021 12:31:43",15,15.15,14.875
15,"02.02.2021 12:31:47",15,15.15,14.875
15,"02.02.2021 12:31:51",15,15.15,14.875
15,"02.02.2021 12:31:55",15,15.15,14.875
15,"02.02.2021 12:31:59",15,15.15,14.875
15,"02.02.2021 12:32:03",15,15.15,14.875
15,"02.02.2021 12:32:07",15,15.15,14.875
15,"02.02.2021 12:32:11",15,15.15,14.9375
15,"02.02.2021 12:32:14",15,15.15,14.875
15,"02.02.2021 12:32:18",15,15.15,14.875
15,"02.02.2021 12:32:22",15,15.15,14.875
15,"02.02.2021 12:32:26",15,15.16,14.875
15,"02.02.2021 12:32:30",15,15.16,14.875
15,"02.02.2021 12:32:34",15,15.16,14.875
15,"02.02.2021 12:32:38",15,15.16,14.875
15,"02.02.2021 12:32:42",15,15.16,14.875
15,"02.02.2021 12:32:46",15,15.16,14.875
15,"02.02.2021 12:32:50",15,15.16,14.875
15,"02.02.2021 12:32:54",15,15.16,14.875
15,"02.02.2021 12:32:58",15,15.16,14.875
15,"02.02.2021 12:33:02",15,15.16,14.875
15,"02.02.2021 12:33:05",15,15.16,14.875
15,"02.02.2021 12:33:09",15,15.16,14.875
15,"02.02.2021 12:33:13",15,15.16,14.875
15,"02.02.2021 12:33:17",15,15.16,14.875
15,"02.02.2021 12:33:21",15,15.16,14.875
15,"02.02.2021 12:33:25",15,15.16,14.875
15,"02.02.2021 12:33:29",15,15.17,14.875
15,"02.02.2021 12:33:33",15,15.17,14.875
15,"02.02.2021 12:33:37",15,15.17,14.875
15,"02.02.2021 12:33:41",15,15.17,14.875
15,"02.02.2021 12:33:45",15,15.17,14.875
15,"02.02.2021 12:33:49",15,15.17,14.875
15,"02.02.2021 12:33:53",15,15.17,14.9375
15,"02.02.2021 12:33:56",15,15.17,14.875
15,"02.02.2021 12:34:00",15,15.17,14.875
15,"02.02.2021 12:34:04",15,15.17,14.875
15,"02.02.2021 12:34:08",15,15.17,14.875
15,"02.02.2021 12:34:12",15,15.17,14.875
15,"02.02.2021 12:34:16",15,15.17,14.875
15,"02.02.2021 12:34:20",15,15.17,14.875
15,"02.02.2021 12:34:24",15,15.17,14.875
15,"02.02.2021 12:34:28",15,15.17,14.875
15,"02.02.2021 12:34:32",15,15.17,14.875
15,"02.02.2021 12:34:36",15,15.17,14.875
15,"02.02.2021 12:34:40",15,15.17,14.875
15,"02.02.2021 12:34:44",15,15.17,14.875
15,"02.02.2021 12:34:47",15,15.17,14.875
15,"02.02.2021 12:34:51",15,15.17,14.875
15,"02.02.2021 12:34:55",15,15.17,14.875
30,"02.02.2021 12:34:59",15,15.17,14.875
30,"02.02.2021 12:35:03",15.006,15.18,14.875
30,"02.02.2021 12:35:07",15.22,15.18,14.9375
30,"02.02.2021 12:35:11",15.653,15.19,14.9375
30,"02.02.2021 12:35:15",16.332,15.23,15.0625
30,"02.02.2021 12:35:19",17.066,15.28,15.25
30,"02.02.2021 12:35:23",17.926,15.37,15.4375
30,"02.02.2021 12:35:27",18.806,15.46,15.6875
30,"02.02.2021 12:35:31",19.701,15.56,16
30,"02.02.2021 12:35:35",20.611,15.69,16.25
30,"02.02.2021 12:35:39",21.411,15.84,16.625
30,"02.02.2021 12:35:42",22.437,15.95,17
30,"02.02.2021 12:35:46",23.248,16.1,17.375
30,"02.02.2021 12:35:50",24.178,16.27,17.8125
30,"02.02.2021 12:35:54",25.114,16.45,18.1875
30,"02.02.2021 12:35:58",25.944,16.66,18.625
30,"02.02.2021 12:36:02",26.544,16.8,19.0625
30,"02.02.2021 12:36:06",26.876,17.01,19.5
30,"02.02.2021 12:36:10",27,17.2,19.875
30,"02.02.2021 12:36:14",27.031,17.38,20.1875
30,"02.02.2021 12:36:18",27.004,17.53,20.5
30,"02.02.2021 12:36:22",26.684,17.64,20.6875
30,"02.02.2021 12:36:26",26.452,17.79,20.875
30,"02.02.2021 12:36:30",26.235,17.93,21.0625
30,"02.02.2021 12:36:33",26.114,18.05,21.1875
30,"02.02.2021 12:36:37",26.029,18.15,21.3125
30,"02.02.2021 12:36:41",26.14,18.3,21.5
30,"02.02.2021 12:36:45",26.355,18.45,21.6875
30,"02.02.2021 12:36:49",26.476,18.61,21.875
30,"02.02.2021 12:36:53",26.671,18.77,22.0625
30,"02.02.2021 12:36:57",27.056,18.89,22.25
30,"02.02.2021 12:37:01",27.435,19.08,22.4375
30,"02.02.2021 12:37:05",27.713,19.25,22.6875
30,"02.02.2021 12:37:09",28.041,19.45,22.875
30,"02.02.2021 12:37:13",28.361,19.62,23.125
30,"02.02.2021 12:37:17",28.571,19.78,23.3125
30,"02.02.2021 12:37:21",28.856,19.97,23.5625
30,"02.02.2021 12:37:25",29.076,20.15,23.8125
30,"02.02.2021 12:37:28",29.278,20.35,24
30,"02.02.2021 12:37:32",29.388,20.5,24.25
30,"02.02.2021 12:37:36",29.506,20.67,24.4375
30,"02.02.2021 12:37:40",29.546,20.84,24.625
30,"02.02.2021 12:37:44",29.657,21.03,24.8125
30,"02.02.2021 12:37:48",29.705,21.2,24.9375
30,"02.02.2021 12:37:52",29.762,21.34,25.125
30,"02.02.2021 12:37:56",29.812,21.51,25.25
30,"02.02.2021 12:38:00",29.863,21.69,25.4375
30,"02.02.2021 12:38:04",29.9,21.86,25.5625
30,"02.02.2021 12:38:08",29.926,22.03,25.6875
30,"02.02.2021 12:38:12",29.941,22.15,25.8125
30,"02.02.2021 12:38:16",29.95,22.33,25.9375
30,"02.02.2021 12:38:19",29.955,22.49,26.0625
30,"02.02.2021 12:38:23",29.958,22.63,26.1875
30,"02.02.2021 12:38:27",29.96,22.81,26.3125
30,"02.02.2021 12:38:31",29.963,22.92,26.375
30,"02.02.2021 12:38:35",29.966,23.06,26.5
30,"02.02.2021 12:38:39",29.969,23.22,26.5625
30,"02.02.2021 12:38:43",29.972,23.36,26.625
30,"02.02.2021 12:38:47",29.976,23.48,26.75
30,"02.02.2021 12:38:51",29.979,23.62,26.8125
30,"02.02.2021 12:38:55",29.982,23.76,26.875
30,"02.02.2021 12:38:59",29.984,23.9,26.9375
30,"02.02.2021 12:39:03",29.987,24.03,27.0625
30,"02.02.2021 12:39:07",29.989,24.14,27.125
30,"02.02.2021 12:39:11",29.991,24.27,27.1875
30,"02.02.2021 12:39:14",29.992,24.41,27.25
30,"02.02.2021 12:39:18",29.993,24.53,27.3125
30,"02.02.2021 12:39:22",29.994,24.65,27.375
30,"02.02.2021 12:39:26",29.995,24.76,27.4375
30,"02.02.2021 12:39:30",29.996,24.88,27.5
30,"02.02.2021 12:39:34",29.996,24.99,27.5625
30,"02.02.2021 12:39:38",29.997,25.12,27.625
30,"02.02.2021 12:39:42",29.997,25.2,27.6875
30,"02.02.2021 12:39:46",29.998,25.32,27.75
30,"02.02.2021 12:39:50",29.998,25.43,27.75
30,"02.02.2021 12:39:54",29.999,25.53,27.8125
30,"02.02.2021 12:39:58",29.999,25.64,27.875
30,"02.02.2021 12:40:02",29.999,25.72,27.875
30,"02.02.2021 12:40:05",29.999,25.83,27.9375
30,"02.02.2021 12:40:09",29.991,25.94,28
30,"02.02.2021 12:40:13",29.993,26.02,28
30,"02.02.2021 12:40:17",29.997,26.12,28.0625
30,"02.02.2021 12:40:21",30,26.2,28.125
30,"02.02.2021 12:40:25",30.002,26.29,28.125
30,"02.02.2021 12:40:29",30.004,26.39,28.1875
30,"02.02.2021 12:40:33",30.004,26.47,28.1875
30,"02.02.2021 12:40:37",30.004,26.56,28.25
30,"02.02.2021 12:40:41",30.003,26.62,28.3125
30,"02.02.2021 12:40:45",30.002,26.71,28.3125
30,"02.02.2021 12:40:49",30.002,26.79,28.375
30,"02.02.2021 12:40:53",30.001,26.87,28.375
30,"02.02.2021 12:40:57",30.001,26.96,28.4375
30,"02.02.2021 12:41:00",30.001,27,28.4375
30,"02.02.2021 12:41:04",30,27.08,28.5
30,"02.02.2021 12:41:08",30.001,27.15,28.5
30,"02.02.2021 12:41:12",30.001,27.23,28.5
30,"02.02.2021 12:41:16",30.001,27.29,28.5625
30,"02.02.2021 12:41:20",30,27.36,28.5625
30,"02.02.2021 12:41:24",30.001,27.42,28.625
30,"02.02.2021 12:41:28",30.001,27.47,28.625
30,"02.02.2021 12:41:32",30.001,27.55,28.6875
30,"02.02.2021 12:41:36",30.001,27.59,28.6875
30,"02.02.2021 12:41:40",30.001,27.65,28.6875
30,"02.02.2021 12:41:44",30.001,27.71,28.75
30,"02.02.2021 12:41:48",30.001,27.77,28.75
30,"02.02.2021 12:41:52",30.001,27.83,28.75
30,"02.02.2021 12:41:56",30.001,27.89,28.75
30,"02.02.2021 12:41:59",30.001,27.94,28.8125
30,"02.02.2021 12:42:03",30,27.98,28.8125
30,"02.02.2021 12:42:07",30.001,28.03,28.875
30,"02.02.2021 12:42:11",30,28.09,28.875
30,"02.02.2021 12:42:15",30.001,28.12,28.875
30,"02.02.2021 12:42:19",30.001,28.18,28.9375
30,"02.02.2021 12:42:23",30,28.23,28.9375
30,"02.02.2021 12:42:27",30.001,28.27,28.9375
30,"02.02.2021 12:42:31",30.001,28.31,28.9375
30,"02.02.2021 12:42:35",30,28.35,28.9375
30,"02.02.2021 12:42:39",30,28.39,29
30,"02.02.2021 12:42:43",30.001,28.46,29
30,"02.02.2021 12:42:47",30.001,28.49,29
30,"02.02.2021 12:42:51",30,28.52,29.0625
30,"02.02.2021 12:42:54",30,28.56,29.0625
30,"02.02.2021 12:42:58",30.001,28.6,29.0625
30,"02.02.2021 12:43:02",30,28.63,29.0625
30,"02.02.2021 12:43:06",30.001,28.66,29.0625
30,"02.02.2021 12:43:10",30.001,28.7,29.0625
30,"02.02.2021 12:43:14",30.001,28.75,29.125
30,"02.02.2021 12:43:18",30.001,28.78,29.125
30,"02.02.2021 12:43:22",30,28.81,29.125
30,"02.02.2021 12:43:26",30,28.84,29.125
30,"02.02.2021 12:43:30",30,28.87,29.125
30,"02.02.2021 12:43:34",30,28.9,29.1875
30,"02.02.2021 12:43:38",30,28.93,29.1875
30,"02.02.2021 12:43:41",30,28.97,29.1875
30,"02.02.2021 12:43:45",30.001,28.98,29.1875
30,"02.02.2021 12:43:49",30.001,29.01,29.1875
30,"02.02.2021 12:43:53",30.001,29.04,29.1875
30,"02.02.2021 12:43:57",30.001,29.08,29.25
30,"02.02.2021 12:44:01",30,29.11,29.25
30,"02.02.2021 12:44:05",30,29.13,29.25
30,"02.02.2021 12:44:09",30,29.16,29.25
30,"02.02.2021 12:44:13",30,29.18,29.25
30,"02.02.2021 12:44:17",30,29.21,29.3125
30,"02.02.2021 12:44:21",30.001,29.23,29.3125
30,"02.02.2021 12:44:25",30.001,29.25,29.25
30,"02.02.2021 12:44:29",30.001,29.27,29.3125
30,"02.02.2021 12:44:33",30,29.29,29.3125
30,"02.02.2021 12:44:37",30,29.32,29.3125
30,"02.02.2021 12:44:40",30.001,29.34,29.3125
30,"02.02.2021 12:44:44",30.001,29.37,29.3125
30,"02.02.2021 12:44:48",30,29.39,29.3125
30,"02.02.2021 12:44:52",30,29.41,29.375
30,"02.02.2021 12:44:56",30,29.43,29.3125
30,"02.02.2021 12:45:00",30.001,29.44,29.375
30,"02.02.2021 12:45:04",30,29.46,29.375
30,"02.02.2021 12:45:08",30,29.47,29.375
30,"02.02.2021 12:45:12",30.001,29.49,29.375
30,"02.02.2021 12:45:16",30,29.51,29.375
30,"02.02.2021 12:45:20",30,29.52,29.375
30,"02.02.2021 12:45:24",30.001,29.54,29.375
30,"02.02.2021 12:45:28",30,29.55,29.375
30,"02.02.2021 12:45:32",30,29.57,29.375
30,"02.02.2021 12:45:35",30.001,29.59,29.4375
30,"02.02.2021 12:45:39",30,29.6,29.4375
30,"02.02.2021 12:45:43",30,29.61,29.4375
30,"02.02.2021 12:45:47",30.001,29.64,29.4375
30,"02.02.2021 12:45:51",30,29.65,29.4375
30,"02.02.2021 12:45:55",30.001,29.66,29.4375
30,"02.02.2021 12:45:59",30,29.69,29.4375
30,"02.02.2021 12:46:03",30.001,29.7,29.4375
30,"02.02.2021 12:46:07",30,29.72,29.4375
30,"02.02.2021 12:46:11",30,29.73,29.4375
30,"02.02.2021 12:46:15",30,29.74,29.4375
30,"02.02.2021 12:46:19",30,29.75,29.4375
30,"02.02.2021 12:46:23",30,29.76,29.4375
30,"02.02.2021 12:46:26",30,29.78,29.5
30,"02.02.2021 12:46:30",30,29.79,29.4375
30,"02.02.2021 12:46:34",30,29.8,29.4375
30,"02.02.2021 12:46:38",30,29.81,29.4375
30,"02.02.2021 12:46:42",30,29.82,29.5
30,"02.02.2021 12:46:46",30,29.83,29.5
30,"02.02.2021 12:46:50",30.001,29.84,29.5
30,"02.02.2021 12:46:54",30,29.85,29.5
30,"02.02.2021 12:46:58",30.001,29.86,29.5
30,"02.02.2021 12:47:02",30,29.87,29.5
30,"02.02.2021 12:47:06",30,29.88,29.5
30,"02.02.2021 12:47:10",30,29.89,29.5
30,"02.02.2021 12:47:14",30,29.89,29.5
30,"02.02.2021 12:47:17",30.001,29.9,29.5
30,"02.02.2021 12:47:21",30,29.91,29.5
30,"02.02.2021 12:47:25",30,29.92,29.5
30,"02.02.2021 12:47:29",30,29.94,29.5
30,"02.02.2021 12:47:33",30,29.95,29.5
30,"02.02.2021 12:47:37",30,29.95,29.5625
30,"02.02.2021 12:47:41",30,29.96,29.5
30,"02.02.2021 12:47:45",30,29.97,29.5
30,"02.02.2021 12:47:49",30,29.98,29.5625
30,"02.02.2021 12:47:53",30,29.98,29.5625
30,"02.02.2021 12:47:57",30,29.98,29.5625
30,"02.02.2021 12:48:01",30,29.99,29.5625
30,"02.02.2021 12:48:05",30,29.99,29.5625
30,"02.02.2021 12:48:09",30,30,29.5625
30,"02.02.2021 12:48:12",30,30.01,29.5625
30,"02.02.2021 12:48:16",30,30.01,29.5625
30,"02.02.2021 12:48:20",30,30.02,29.5625
30,"02.02.2021 12:48:24",30,30.02,29.5625
30,"02.02.2021 12:48:28",30,30.03,29.5625
30,"02.02.2021 12:48:32",30,30.04,29.5625
30,"02.02.2021 12:48:36",30,30.04,29.5625
30,"02.02.2021 12:48:40",30,30.05,29.5625
30,"02.02.2021 12:48:44",30,30.05,29.5625
30,"02.02.2021 12:48:48",30,30.06,29.5625
30,"02.02.2021 12:48:52",30,30.06,29.5625
30,"02.02.2021 12:48:56",30,30.07,29.5625
30,"02.02.2021 12:48:59",30,30.07,29.5625
30,"02.02.2021 12:49:03",30,30.08,29.5625
30,"02.02.2021 12:49:07",30,30.08,29.5625
30,"02.02.2021 12:49:11",30,30.09,29.5625
30,"02.02.2021 12:49:15",30,30.09,29.5625
30,"02.02.2021 12:49:19",30,30.1,29.5625
30,"02.02.2021 12:49:23",30,30.1,29.625
30,"02.02.2021 12:49:27",30,30.11,29.5625
30,"02.02.2021 12:49:31",30,30.11,29.5625
30,"02.02.2021 12:49:35",30,30.11,29.625
30,"02.02.2021 12:49:39",30,30.12,29.5625
30,"02.02.2021 12:49:43",30,30.12,29.625
30,"02.02.2021 12:49:47",30,30.13,29.625
30,"02.02.2021 12:49:51",30,30.13,29.625
30,"02.02.2021 12:49:55",30,30.13,29.5625
30,"02.02.2021 12:49:58",30,30.14,29.625
30,"02.02.2021 12:50:02",30,30.14,29.625
30,"02.02.2021 12:50:06",30,30.14,29.625
30,"02.02.2021 12:50:10",30,30.15,29.625
30,"02.02.2021 12:50:14",30,30.15,29.625
30,"02.02.2021 12:50:18",30,30.15,29.625
30,"02.02.2021 12:50:22",30,30.16,29.625
30,"02.02.2021 12:50:26",30,30.16,29.625
30,"02.02.2021 12:50:30",30,30.16,29.625
30,"02.02.2021 12:50:34",30,30.16,29.625
30,"02.02.2021 12:50:38",30,30.17,29.625
30,"02.02.2021 12:50:42",30,30.17,29.625
30,"02.02.2021 12:50:46",30,30.17,29.625
30,"02.02.2021 12:50:49",30,30.18,29.625
30,"02.02.2021 12:50:53",30,30.18,29.625
30,"02.02.2021 12:50:57",30,30.18,29.625
30,"02.02.2021 12:51:01",30,30.18,29.625
30,"02.02.2021 12:51:05",30,30.19,29.625
30,"02.02.2021 12:51:09",30,30.19,29.625
30,"02.02.2021 12:51:13",30,30.19,29.625
30,"02.02.2021 12:51:17",30,30.19,29.625
30,"02.02.2021 12:51:21",30,30.19,29.625
30,"02.02.2021 12:51:25",30,30.2,29.625
30,"02.02.2021 12:51:29",30,30.2,29.625
30,"02.02.2021 12:51:33",30,30.2,29.625
30,"02.02.2021 12:51:36",30,30.2,29.625
30,"02.02.2021 12:51:40",30,30.21,29.625
30,"02.02.2021 12:51:44",30,30.21,29.625
30,"02.02.2021 12:51:48",30,30.21,29.625
30,"02.02.2021 12:51:52",30,30.21,29.625
30,"02.02.2021 12:51:56",30,30.21,29.625
30,"02.02.2021 12:52:00",30,30.21,29.625
30,"02.02.2021 12:52:04",30,30.23,29.625
30,"02.02.2021 12:52:08",30,30.23,29.625
30,"02.02.2021 12:52:12",30,30.23,29.625
30,"02.02.2021 12:52:16",30,30.23,29.625
30,"02.02.2021 12:52:20",30,30.23,29.625
30,"02.02.2021 12:52:24",30,30.23,29.625
30,"02.02.2021 12:52:27",30,30.24,29.625
30,"02.02.2021 12:52:31",30,30.24,29.625
30,"02.02.2021 12:52:35",30,30.24,29.625
30,"02.02.2021 12:52:39",30,30.24,29.625
30,"02.02.2021 12:52:43",30,30.24,29.625
30,"02.02.2021 12:52:47",30,30.24,29.625
30,"02.02.2021 12:52:51",30,30.25,29.625
30,"02.02.2021 12:52:55",30,30.25,29.625
30,"02.02.2021 12:52:59",30,30.25,29.625
30,"02.02.2021 12:53:03",30,30.25,29.625
30,"02.02.2021 12:53:07",30,30.25,29.625
30,"02.02.2021 12:53:11",30,30.25,29.625
30,"02.02.2021 12:53:15",30,30.25,29.625
30,"02.02.2021 12:53:19",30,30.25,29.625
30,"02.02.2021 12:53:22",30,30.25,29.625
30,"02.02.2021 12:53:26",30,30.26,29.625
30,"02.02.2021 12:53:30",30,30.26,29.625
30,"02.02.2021 12:53:34",30,30.26,29.625
30,"02.02.2021 12:53:38",30,30.26,29.625
30,"02.02.2021 12:53:42",30,30.26,29.625
30,"02.02.2021 12:53:46",30,30.26,29.625
30,"02.02.2021 12:53:50",30,30.26,29.625
30,"02.02.2021 12:53:54",30,30.26,29.625
30,"02.02.2021 12:53:58",30,30.26,29.625
30,"02.02.2021 12:54:02",30,30.26,29.625
30,"02.02.2021 12:54:05",30,30.27,29.625
30,"02.02.2021 12:54:09",30,30.27,29.625
30,"02.02.2021 12:54:13",30,30.27,29.625
30,"02.02.2021 12:54:17",30,30.27,29.625
30,"02.02.2021 12:54:21",30,30.27,29.625
30,"02.02.2021 12:54:25",30,30.27,29.625
30,"02.02.2021 12:54:29",30,30.27,29.625
30,"02.02.2021 12:54:33",30,30.27,29.6875
30,"02.02.2021 12:54:37",30,30.27,29.6875
30,"02.02.2021 12:54:41",30,30.27,29.6875
30,"02.02.2021 12:54:45",30,30.27,29.625
30,"02.02.2021 12:54:49",30,30.28,29.625
30,"02.02.2021 12:54:53",30,30.28,29.625
30,"02.02.2021 12:54:56",30,30.28,29.625
30,"02.02.2021 12:55:00",30,30.28,29.625
30,"02.02.2021 12:55:04",30,30.28,29.625
30,"02.02.2021 12:55:08",30,30.28,29.6875
30,"02.02.2021 12:55:12",30,30.28,29.625
