SetPoint [°C],Timestamp,Chamber temperature [°C],Reference temperature [°C],DUT temperature [°C]
30,"02.02.2021 12:55:16",30,30.28,29.6875
30,"02.02.2021 12:55:20",30,30.28,29.625
30,"02.02.2021 12:55:24",30,30.28,29.625
30,"02.02.2021 12:55:28",30,30.28,29.625
30,"02.02.2021 12:55:32",30,30.28,29.625
30,"02.02.2021 12:55:36",30,30.28,29.625
30,"02.02.2021 12:55:40",30,30.28,29.625
30,"02.02.2021 12:55:44",30,30.28,29.625
30,"02.02.2021 12:55:48",30,30.28,29.625
30,"02.02.2021 12:55:51",30,30.28,29.6875
30,"02.02.2021 12:55:55",30,30.29,29.625
30,"02.02.2021 12:55:59",30,30.28,29.625
30,"02.02.2021 12:56:03",30,30.29,29.625
30,"02.02.2021 12:56:07",30,30.29,29.625
30,"02.02.2021 12:56:11",30,30.29,29.625
30,"02.02.2021 12:56:15",30,30.29,29.625
30,"02.02.2021 12:56:19",30,30.29,29.6875
30,"02.02.2021 12:56:23",30,30.29,29.625
30,"02.02.2021 12:56:27",30,30.29,29.625
30,"02.02.2021 12:56:31",30,30.29,29.6875
30,"02.02.2021 12:56:35",30,30.29,29.6875
30,"02.02.2021 12:56:39",30,30.29,29.6875
30,"02.02.2021 12:56:43",30,30.29,29.625
30,"02.02.2021 12:56:46",30,30.29,29.625
30,"02.02.2021 12:56:50",30,30.29,29.6875
30,"02.02.2021 12:56:54",30,30.29,29.6875
30,"02.02.2021 12:56:58",30,30.29,29.6875
30,"02.02.2021 12:57:02",30,30.29,29.6875
30,"02.02.2021 12:57:06",30,30.29,29.6875
30,"02.02.2021 12:57:10",30,30.29,29.625
30,"02.02.2021 12:57:14",30,30.29,29.6875
30,"02.02.2021 12:57:18",30,30.29,29.625
30,"02.02.2021 12:57:22",30,30.29,29.6875
30,"02.02.2021 12:57:26",30,30.29,29.625
30,"02.02.2021 12:57:30",30,30.29,29.625
30,"02.02.2021 12:57:34",30,30.29,29.625
30,"02.02.2021 12:57:38",30,30.29,29.6875
30,"02.02.2021 12:57:41",30,30.29,29.625
30,"02.02.2021 12:57:45",30,30.3,29.625
30,"02.02.2021 12:57:49",30,30.29,29.625
30,"02.02.2021 12:57:53",30,30.3,29.625
30,"02.02.2021 12:57:57",30,30.3,29.625
30,"02.02.2021 12:58:01",30,30.3,29.625
30,"02.02.2021 12:58:05",30,30.3,29.625
30,"02.02.2021 12:58:09",30,30.3,29.6875
30,"02.02.2021 12:58:13",30,30.3,29.6875
45,"02.02.2021 12:58:17",30,30.3,29.625
45,"02.02.2021 12:58:21",30.002,30.3,29.625
45,"02.02.2021 12:58:25",30.108,30.3,29.6875
45,"02.02.2021 12:58:29",30.535,30.31,29.6875
45,"02.02.2021 12:58:32",31.152,30.34,29.8125
45,"02.02.2021 12:58:36",32.012,30.4,29.9375
45,"02.02.2021 12:58:40",32.837,30.46,30.1875
45,"02.02.2021 12:58:44",33.795,30.56,30.4375
45,"02.02.2021 12:58:48",34.765,30.68,30.75
45,"02.02.2021 12:58:52",35.746,30.82,31.0625
45,"02.02.2021 12:58:56",36.735,30.95,31.4375
45,"02.02.2021 12:59:00",37.475,31.07,31.8125
45,"02.02.2021 12:59:04",38.579,31.25,32.25
45,"02.02.2021 12:59:08",39.573,31.44,32.6875
45,"02.02.2021 12:59:12",40.547,31.62,33.125
45,"02.02.2021 12:59:16",41.312,31.79,33.625
45,"02.02.2021 12:59:20",41.768,32,34.0625
45,"02.02.2021 12:59:23",42.09,32.2,34.4375
45,"02.02.2021 12:59:27",42.123,32.4,34.8125
45,"02.02.2021 12:59:31",42.12,32.56,35.125
45,"02.02.2021 12:59:35",41.895,32.67,35.375
45,"02.02.2021 12:59:39",41.571,32.82,35.5625
45,"02.02.2021 12:59:43",41.262,32.96,35.75
45,"02.02.2021 12:59:47",41.063,33.09,35.875
45,"02.02.2021 12:59:51",41.02,33.19,36.0625
45,"02.02.2021 12:59:55",41.013,33.33,36.1875
45,"02.02.2021 12:59:59",41.286,33.48,36.375
45,"02.02.2021 13:00:03",41.406,33.64,36.5625
45,"02.02.2021 13:00:07",41.527,33.81,36.75
45,"02.02.2021 13:00:11",41.847,33.92,36.9375
45,"02.02.2021 13:00:15",42.224,34.1,37.125
45,"02.02.2021 13:00:18",42.597,34.28,37.3125
45,"02.02.2021 13:00:22",42.899,34.46,37.5625
45,"02.02.2021 13:00:26",43.141,34.66,37.8125
45,"02.02.2021 13:00:30",43.442,34.8,38.0625
45,"02.02.2021 13:00:34",43.741,34.99,38.25
45,"02.02.2021 13:00:38",43.953,35.17,38.5
45,"02.02.2021 13:00:42",44.157,35.37,38.75
45,"02.02.2021 13:00:46",44.283,35.56,38.9375
45,"02.02.2021 13:00:50",44.406,35.7,39.1875
45,"02.02.2021 13:00:54",44.516,35.87,39.3125
45,"02.02.2021 13:00:58",44.634,36.05,39.5
45,"02.02.2021 13:01:02",44.669,36.24,39.6875
45,"02.02.2021 13:01:06",44.718,36.41,39.875
45,"02.02.2021 13:01:10",44.765,36.54,40
45,"02.02.2021 13:01:14",44.805,36.72,40.1875
45,"02.02.2021 13:01:17",44.838,36.88,40.3125
45,"02.02.2021 13:01:21",44.864,37.06,40.4375
45,"02.02.2021 13:01:25",44.884,37.22,40.5625
45,"02.02.2021 13:01:29",44.902,37.35,40.6875
45,"02.02.2021 13:01:33",44.917,37.51,40.8125
45,"02.02.2021 13:01:37",44.93,37.67,40.9375
45,"02.02.2021 13:01:41",44.94,37.82,41
45,"02.02.2021 13:01:45",44.949,37.94,41.1875
45,"02.02.2021 13:01:49",44.956,38.09,41.25
45,"02.02.2021 13:01:53",44.962,38.25,41.3125
45,"02.02.2021 13:01:57",44.968,38.39,41.4375
45,"02.02.2021 13:02:01",44.973,38.55,41.5
45,"02.02.2021 13:02:05",44.977,38.65,41.5625
45,"02.02.2021 13:02:08",44.98,38.8,41.6875
45,"02.02.2021 13:02:12",44.983,38.93,41.75
45,"02.02.2021 13:02:16",44.985,39.08,41.8125
45,"02.02.2021 13:02:20",44.987,39.2,41.9375
45,"02.02.2021 13:02:24",44.989,39.3,42
45,"02.02.2021 13:02:28",44.991,39.43,42.0625
45,"02.02.2021 13:02:32",44.992,39.55,42.125
45,"02.02.2021 13:02:36",44.993,39.69,42.1875
45,"02.02.2021 13:02:40",44.994,39.77,42.25
45,"02.02.2021 13:02:44",44.995,39.9,42.3125
45,"02.02.2021 13:02:48",44.996,40.02,42.375
45,"02.02.2021 13:02:52",44.996,40.13,42.4375
45,"02.02.2021 13:02:56",44.997,40.26,42.5
45,"02.02.2021 13:02:59",44.997,40.33,42.5
45,"02.02.2021 13:03:03",44.998,40.43,42.5625
45,"02.02.2021 13:03:07",44.998,40.55,42.625
45,"02.02.2021 13:03:11",44.999,40.65,42.6875
45,"02.02.2021 13:03:15",44.999,40.76,42.6875
45,"02.02.2021 13:03:19",44.999,40.83,42.75
45,"02.02.2021 13:03:23",44.999,40.92,42.8125
45,"02.02.2021 13:03:27",44.997,41.02,42.8125
45,"02.02.2021 13:03:31",44.994,41.12,42.875
45,"02.02.2021 13:03:35",44.996,41.19,42.9375
45,"02.02.2021 13:03:39",44.999,41.27,42.9375
45,"02.02.2021 13:03:43",45,41.36,43
45,"02.02.2021 13:03:47",45.002,41.45,43
45,"02.02.2021 13:03:50",45.002,41.53,43.0625
45,"02.02.2021 13:03:54",45.002,41.6,43.125
45,"02.02.2021 13:03:58",45.002,41.69,43.125
45,"02.02.2021 13:04:02",45.002,41.75,43.125
45,"02.02.2021 13:04:06",45.001,41.83,43.1875
45,"02.02.2021 13:04:10",45.001,41.92,43.1875
45,"02.02.2021 13:04:14",45.001,41.97,43.25
45,"02.02.2021 13:04:18",45.001,42.05,43.3125
45,"02.02.2021 13:04:22",45,42.11,43.3125
45,"02.02.2021 13:04:26",45,42.18,43.3125
45,"02.02.2021 13:04:30",45,42.23,43.375
45,"02.02.2021 13:04:34",45.001,42.3,43.375
45,"02.02.2021 13:04:38",45,42.36,43.4375
45,"02.02.2021 13:04:41",45.001,42.43,43.4375
45,"02.02.2021 13:04:45",45.001,42.49,43.5
45,"02.02.2021 13:04:49",45.001,42.53,43.5
45,"02.02.2021 13:04:53",45.001,42.59,43.5
45,"02.02.2021 13:04:57",45.001,42.65,43.5625
45,"02.02.2021 13:05:01",45.001,42.71,43.5625
45,"02.02.2021 13:05:05",45.001,42.75,43.625
45,"02.02.2021 13:05:09",45.001,42.8,43.625
45,"02.02.2021 13:05:13",45.001,42.86,43.625
45,"02.02.2021 13:05:17",45.001,42.91,43.625
45,"02.02.2021 13:05:21",45.001,42.96,43.6875
45,"02.02.2021 13:05:25",45.001,43.01,43.6875
45,"02.02.2021 13:05:29",45.001,43.04,43.6875
45,"02.02.2021 13:05:33",45.001,43.1,43.6875
45,"02.02.2021 13:05:37",45.001,43.14,43.75
45,"02.02.2021 13:05:40",45.001,43.19,43.75
45,"02.02.2021 13:05:44",45.001,43.22,43.75
45,"02.02.2021 13:05:48",45.001,43.25,43.8125
45,"02.02.2021 13:05:52",45.001,43.3,43.8125
45,"02.02.2021 13:05:56",45.001,43.34,43.8125
45,"02.02.2021 13:06:00",45,43.39,43.8125
45,"02.02.2021 13:06:04",45.001,43.42,43.8125
45,"02.02.2021 13:06:08",45,43.46,43.875
45,"02.02.2021 13:06:12",45,43.49,43.875
45,"02.02.2021 13:06:16",45.001,43.53,43.875
45,"02.02.2021 13:06:20",45,43.57,43.875
45,"02.02.2021 13:06:24",45,43.59,43.875
45,"02.02.2021 13:06:28",45.001,43.63,43.9375
45,"02.02.2021 13:06:31",45.001,43.67,43.9375
45,"02.02.2021 13:06:35",45.001,43.7,43.9375
45,"02.02.2021 13:06:39",45,43.72,43.9375
45,"02.02.2021 13:06:43",45.001,43.75,43.9375
45,"02.02.2021 13:06:47",45,43.78,44
45,"02.02.2021 13:06:51",45,43.81,44
45,"02.02.2021 13:06:55",45,43.84,44
45,"02.02.2021 13:06:59",45,43.86,44
45,"02.02.2021 13:07:03",45.001,43.89,44
45,"02.02.2021 13:07:07",45.001,43.91,44.0625
45,"02.02.2021 13:07:11",45.001,43.94,44.0625
45,"02.02.2021 13:07:15",45,43.98,44.0625
45,"02.02.2021 13:07:19",45,44,44.0625
45,"02.02.2021 13:07:23",45.001,44.02,44.0625
45,"02.02.2021 13:07:26",45,44.05,44.0625
45,"02.02.2021 13:07:30",45.001,44.07,44.0625
45,"02.02.2021 13:07:34",45,44.09,44.0625
45,"02.02.2021 13:07:38",45.001,44.11,44.125
45,"02.02.2021 13:07:42",45.001,44.13,44.125
45,"02.02.2021 13:07:46",45,44.16,44.125
45,"02.02.2021 13:07:50",45,44.18,44.125
45,"02.02.2021 13:07:54",45,44.19,44.125
45,"02.02.2021 13:07:58",45,44.2,44.125
45,"02.02.2021 13:08:02",45,44.21,44.1875
45,"02.02.2021 13:08:06",45,44.23,44.1875
45,"02.02.2021 13:08:10",45,44.26,44.1875
45,"02.02.2021 13:08:14",45,44.28,44.1875
45,"02.02.2021 13:08:17",45,44.29,44.1875
45,"02.02.2021 13:08:21",45,44.31,44.1875
45,"02.02.2021 13:08:25",45,44.33,44.1875
45,"02.02.2021 13:08:29",45,44.34,44.1875
45,"02.02.2021 13:08:33",45.001,44.36,44.1875
45,"02.02.2021 13:08:37",45.001,44.38,44.1875
45,"02.02.2021 13:08:41",45,44.39,44.25
45,"02.02.2021 13:08:45",45,44.41,44.1875
45,"02.02.2021 13:08:49",45,44.42,44.25
45,"02.02.2021 13:08:53",45,44.44,44.25
45,"02.02.2021 13:08:57",45,44.45,44.25
45,"02.02.2021 13:09:01",45,44.46,44.25
45,"02.02.2021 13:09:05",45,44.48,44.25
45,"02.02.2021 13:09:08",45,44.49,44.25
45,"02.02.2021 13:09:12",45.001,44.5,44.25
45,"02.02.2021 13:09:16",45,44.51,44.25
45,"02.02.2021 13:09:20",45,44.54,44.25
45,"02.02.2021 13:09:24",45,44.55,44.25
45,"02.02.2021 13:09:28",45,44.56,44.25
45,"02.02.2021 13:09:32",45,44.57,44.25
45,"02.02.2021 13:09:36",45,44.58,44.25
45,"02.02.2021 13:09:40",45,44.6,44.3125
45,"02.02.2021 13:09:44",45,44.6,44.25
45,"02.02.2021 13:09:48",45,44.61,44.3125
45,"02.02.2021 13:09:52",45,44.63,44.3125
45,"02.02.2021 13:09:55",45,44.64,44.3125
45,"02.02.2021 13:09:59",45,44.64,44.3125
45,"02.02.2021 13:10:03",45,44.65,44.3125
45,"02.02.2021 13:10:07",45,44.66,44.3125
45,"02.02.2021 13:10:11",45,44.67,44.3125
45,"02.02.2021 13:10:15",45,44.67,44.3125
45,"02.02.2021 13:10:19",45,44.68,44.3125
45,"02.02.2021 13:10:23",45,44.69,44.3125
45,"02.02.2021 13:10:27",45,44.7,44.3125
45,"02.02.2021 13:10:31",45,44.71,44.3125
45,"02.02.2021 13:10:35",45,44.71,44.3125
45,"02.02.2021 13:10:39",45,44.72,44.3125
45,"02.02.2021 13:10:43",45,44.73,44.375
45,"02.02.2021 13:10:47",45,44.74,44.375
45,"02.02.2021 13:10:50",45,44.75,44.3125
45,"02.02.2021 13:10:54",45,44.75,44.3125
45,"02.02.2021 13:10:58",45,44.76,44.3125
45,"02.02.2021 13:11:02",45,44.77,44.375
45,"02.02.2021 13:11:06",45,44.77,44.375
45,"02.02.2021 13:11:10",45,44.78,44.375
45,"02.02.2021 13:11:14",45,44.79,44.375
45,"02.02.2021 13:11:18",45,44.79,44.375
45,"02.02.2021 13:11:22",45,44.8,44.375
45,"02.02.2021 13:11:26",45,44.8,44.375
45,"02.02.2021 13:11:30",45,44.81,44.375
45,"02.02.2021 13:11:34",45,44.81,44.375
45,"02.02.2021 13:11:38",45,44.82,44.375
45,"02.02.2021 13:11:42",45,44.84,44.375
45,"02.02.2021 13:11:45",45,44.84,44.375
45,"02.02.2021 13:11:49",45,44.85,44.375
45,"02.02.2021 13:11:53",45,44.85,44.375
45,"02.02.2021 13:11:57",45,44.86,44.375
45,"02.02.2021 13:12:01",45,44.86,44.375
45,"02.02.2021 13:12:05",45,44.87,44.375
45,"02.02.2021 13:12:09",45,44.87,44.375
45,"02.02.2021 13:12:13",45,44.88,44.375
45,"02.02.2021 13:12:17",45,44.88,44.375
45,"02.02.2021 13:12:21",45,44.89,44.375
45,"02.02.2021 13:12:25",45,44.89,44.375
45,"02.02.2021 13:12:29",45,44.89,44.4375
45,"02.02.2021 13:12:33",45,44.9,44.4375
45,"02.02.2021 13:12:36",45,44.9,44.375
45,"02.02.2021 13:12:40",45,44.91,44.375
45,"02.02.2021 13:12:44",45,44.91,44.4375
45,"02.02.2021 13:12:48",45,44.91,44.375
45,"02.02.2021 13:12:52",45,44.92,44.4375
45,"02.02.2021 13:12:56",45,44.92,44.4375
45,"02.02.2021 13:13:00",45,44.92,44.375
45,"02.02.2021 13:13:04",45,44.93,44.4375
45,"02.02.2021 13:13:08",45,44.93,44.4375
45,"02.02.2021 13:13:12",45,44.93,44.375
45,"02.02.2021 13:13:16",45,44.94,44.375
45,"02.02.2021 13:13:20",45,44.94,44.375
45,"02.02.2021 13:13:24",45,44.94,44.375
45,"02.02.2021 13:13:28",45,44.95,44.4375
45,"02.02.2021 13:13:31",45,44.95,44.4375
45,"02.02.2021 13:13:35",45,44.95,44.4375
45,"02.02.2021 13:13:39",45,44.96,44.4375
45,"02.02.2021 13:13:43",45,44.96,44.4375
45,"02.02.2021 13:13:47",45,44.96,44.4375
45,"02.02.2021 13:13:51",45,44.96,44.4375
45,"02.02.2021 13:13:55",45,44.97,44.4375
45,"02.02.2021 13:13:59",45,44.97,44.4375
45,"02.02.2021 13:14:03",45,44.97,44.4375
45,"02.02.2021 13:14:07",45,44.97,44.4375
45,"02.02.2021 13:14:11",45,44.98,44.4375
45,"02.02.2021 13:14:15",45,44.98,44.4375
45,"02.02.2021 13:14:19",45,44.98,44.4375
45,"02.02.2021 13:14:23",45,44.98,44.4375
45,"02.02.2021 13:14:26",45,44.99,44.4375
45,"02.02.2021 13:14:30",45,44.99,44.4375
45,"02.02.2021 13:14:34",45,44.99,44.4375
45,"02.02.2021 13:14:38",45,44.99,44.4375
45,"02.02.2021 13:14:42",45,44.99,44.4375
45,"02.02.2021 13:14:46",45,45,44.375
45,"02.02.2021 13:14:50",45,45,44.4375
45,"02.02.2021 13:14:54",45,45,44.4375
45,"02.02.2021 13:14:58",45,45,44.4375
45,"02.02.2021 13:15:02",45,45,44.4375
45,"02.02.2021 13:15:06",45,45.01,44.4375
45,"02.02.2021 13:15:10",45,45.01,44.4375
45,"02.02.2021 13:15:14",45,45.01,44.4375
45,"02.02.2021 13:15:17",45,45.01,44.4375
45,"02.02.2021 13:15:21",45,45.01,44.4375
45,"02.02.2021 13:15:25",45,45.01,44.4375
45,"02.02.2021 13:15:29",45,45.02,44.4375
45,"02.02.2021 13:15:33",45,45.02,44.4375
45,"02.02.2021 13:15:37",45,45.02,44.4375
45,"02.02.2021 13:15:41",45,45.02,44.4375
45,"02.02.2021 13:15:45",45,45.02,44.4375
45,"02.02.2021 13:15:49",45,45.02,44.4375
45,"02.02.2021 13:15:53",45,45.02,44.4375
45,"02.02.2021 13:15:57",45,45.03,44.4375
45,"02.02.2021 13:16:01",45,45.03,44.4375
45,"02.02.2021 13:16:05",45,45.03,44.4375
45,"02.02.2021 13:16:08",45,45.03,44.4375
45,"02.02.2021 13:16:12",45,45.03,44.4375
45,"02.02.2021 13:16:16",45,45.03,44.4375
45,"02.02.2021 13:16:20",45,45.03,44.4375
45,"02.02.2021 13:16:24",45,45.04,44.4375
45,"02.02.2021 13:16:28",45,45.04,44.4375
45,"02.02.2021 13:16:32",45,45.04,44.4375
45,"02.02.2021 13:16:36",45,45.04,44.4375
45,"02.02.2021 13:16:40",45,45.04,44.4375
45,"02.02.2021 13:16:44",45,45.04,44.4375
45,"02.02.2021 13:16:48",45,45.04,44.4375
45,"02.02.2021 13:16:52",45,45.04,44.4375
45,"02.02.2021 13:16:55",45,45.04,44.4375
45,"02.02.2021 13:16:59",45,45.04,44.4375
45,"02.02.2021 13:17:03",45,45.04,44.4375
45,"02.02.2021 13:17:07",45,45.05,44.4375
45,"02.02.2021 13:17:11",45,45.05,44.4375
45,"02.02.2021 13:17:15",45,45.05,44.4375
45,"02.02.2021 13:17:19",45,45.05,44.4375
45,"02.02.2021 13:17:23",45,45.05,44.4375
45,"02.02.2021 13:17:27",45,45.05,44.4375
45,"02.02.2021 13:17:31",45,45.05,44.4375
45,"02.02.2021 13:17:35",45,45.05,44.4375
45,"02.02.2021 13:17:39",45,45.05,44.4375
45,"02.02.2021 13:17:43",45,45.05,44.4375
45,"02.02.2021 13:17:47",45,45.05,44.4375
45,"02.02.2021 13:17:50",45,45.05,44.4375
45,"02.02.2021 13:17:54",45,45.05,44.5
45,"02.02.2021 13:17:58",45,45.06,44.4375
45,"02.02.2021 13:18:02",45,45.06,44.4375
45,"02.02.2021 13:18:06",45,45.06,44.4375
45,"02.02.2021 13:18:10",45,45.06,44.4375
45,"02.02.2021 13:18:14",45,45.06,44.4375
45,"02.02.2021 13:18:18",45,45.06,44.4375
45,"02.02.2021 13:18:22",45,45.06,44.4375
45,"02.02.2021 13:18:26",45,45.06,44.4375
45,"02.02.2021 13:18:30",45,45.06,44.4375
45,"02.02.2021 13:18:34",45,45.06,44.4375
45,"02.02.2021 13:18:38",45,45.06,44.4375
45,"02.02.2021 13:18:42",45,45.06,44.4375
45,"02.02.2021 13:18:45",45,45.06,44.4375
45,"02.02.2021 13:18:49",45,45.06,44.4375
45,"02.02.2021 13:18:53",45,45.06,44.5
45,"02.02.2021 13:18:57",45,45.06,44.4375
45,"02.02.2021 13:19:01",45,45.06,44.4375
45,"02.02.2021 13:19:05",45,45.06,44.4375
45,"02.02.2021 13:19:09",45,45.06,44.4375
45,"02.02.2021 13:19:13",45,45.07,44.4375
45,"02.02.2021 13:19:17",45,45.07,44.4375
45,"02.02.2021 13:19:21",45,45.07,44.4375
45,"02.02.2021 13:19:25",45,45.07,44.4375
45,"02.02.2021 13:19:29",45,45.07,44.4375
45,"02.02.2021 13:19:33",45,45.07,44.5
45,"02.02.2021 13:19:37",45,45.07,44.4375
45,"02.02.2021 13:19:40",45,45.07,44.4375
45,"02.02.2021 13:19:44",45,45.07,44.4375
45,"02.02.2021 13:19:48",45,45.07,44.4375
45,"02.02.2021 13:19:52",45,45.07,44.4375
45,"02.02.2021 13:19:56",45,45.07,44.4375
45,"02.02.2021 13:20:00",45,45.07,44.4375
45,"02.02.2021 13:20:04",45,45.07,44.4375
45,"02.02.2021 13:20:08",45,45.07,44.4375
45,"02.02.2021 13:20:12",45,45.07,44.5
60,"02.02.2021 13:20:16",45,45.07,44.4375
60,"02.02.2021 13:20:20",45.002,45.07,44.4375
60,"02.02.2021 13:20:24",45.111,45.07,44.4375
60,"02.02.2021 13:20:27",45.531,45.08,44.5
60,"02.02.2021 13:20:31",46.144,45.11,44.625
60,"02.02.2021 13:20:35",46.878,45.17,44.75
60,"02.02.2021 13:20:39",47.868,45.25,45
60,"02.02.2021 13:20:43",48.877,45.32,45.25
60,"02.02.2021 13:20:47",49.892,45.46,45.5625
60,"02.02.2021 13:20:51",50.919,45.6,45.9375
60,"02.02.2021 13:20:55",51.823,45.76,46.3125
60,"02.02.2021 13:20:59",52.862,45.91,46.75
60,"02.02.2021 13:21:03",53.889,46.05,47.1875
60,"02.02.2021 13:21:07",54.925,46.23,47.625
60,"02.02.2021 13:21:11",55.881,46.45,48.125
60,"02.02.2021 13:21:14",56.585,46.66,48.625
60,"02.02.2021 13:21:18",57.045,46.81,49.0625
60,"02.02.2021 13:21:22",57.257,47.02,49.4375
60,"02.02.2021 13:21:26",57.281,47.21,49.75
60,"02.02.2021 13:21:30",57.171,47.38,50.0625
60,"02.02.2021 13:21:34",56.872,47.54,50.3125
60,"02.02.2021 13:21:38",56.455,47.65,50.5
60,"02.02.2021 13:21:42",56.069,47.79,50.625
60,"02.02.2021 13:21:46",55.865,47.92,50.75
60,"02.02.2021 13:21:50",55.744,48.05,50.875
60,"02.02.2021 13:21:54",55.723,48.14,51
60,"02.02.2021 13:21:58",55.925,48.29,51.125
60,"02.02.2021 13:22:02",56.136,48.45,51.375
60,"02.02.2021 13:22:05",56.244,48.6,51.5
60,"02.02.2021 13:22:09",56.454,48.77,51.6875
60,"02.02.2021 13:22:13",56.572,48.89,51.875
60,"02.02.2021 13:22:17",56.771,49.06,52.0625
60,"02.02.2021 13:22:21",57.097,49.21,52.25
60,"02.02.2021 13:22:25",57.465,49.38,52.4375
60,"02.02.2021 13:22:29",57.734,49.57,52.625
60,"02.02.2021 13:22:33",58.088,49.7,52.875
60,"02.02.2021 13:22:37",58.205,49.89,53.0625
60,"02.02.2021 13:22:41",58.252,50.06,53.3125
60,"02.02.2021 13:22:45",58.376,50.23,53.4375
60,"02.02.2021 13:22:49",58.502,50.35,53.625
60,"02.02.2021 13:22:53",58.717,50.53,53.8125
60,"02.02.2021 13:22:57",58.928,50.71,54
60,"02.02.2021 13:23:00",59.051,50.88,54.1875
60,"02.02.2021 13:23:04",59.168,51.04,54.375
60,"02.02.2021 13:23:08",59.281,51.16,54.5625
60,"02.02.2021 13:23:12",59.401,51.33,54.6875
60,"02.02.2021 13:23:16",59.516,51.51,54.875
60,"02.02.2021 13:23:20",59.629,51.68,55
60,"02.02.2021 13:23:24",59.673,51.85,55.1875
60,"02.02.2021 13:23:28",59.725,51.97,55.3125
60,"02.02.2021 13:23:32",59.771,52.13,55.4375
60,"02.02.2021 13:23:36",59.816,52.3,55.5625
60,"02.02.2021 13:23:40",59.854,52.46,55.6875
60,"02.02.2021 13:23:44",59.882,52.57,55.8125
60,"02.02.2021 13:23:48",59.904,52.73,55.9375
60,"02.02.2021 13:23:51",59.92,52.89,56.0625
60,"02.02.2021 13:23:55",59.933,53.02,56.125
60,"02.02.2021 13:23:59",59.942,53.18,56.25
60,"02.02.2021 13:24:03",59.95,53.3,56.375
60,"02.02.2021 13:24:07",59.957,53.44,56.4375
60,"02.02.2021 13:24:11",59.964,53.58,56.5
60,"02.02.2021 13:24:15",59.969,53.72,56.625
60,"02.02.2021 13:24:19",59.973,53.87,56.6875
60,"02.02.2021 13:24:23",59.977,53.96,56.75
60,"02.02.2021 13:24:27",59.98,54.09,56.8125
60,"02.02.2021 13:24:31",59.983,54.22,56.9375
60,"02.02.2021 13:24:35",59.986,54.35,57
60,"02.02.2021 13:24:39",59.988,54.48,57.0625
60,"02.02.2021 13:24:43",59.99,54.56,57.125
60,"02.02.2021 13:24:46",59.991,54.68,57.1875
60,"02.02.2021 13:24:50",59.993,54.8,57.25
60,"02.02.2021 13:24:54",59.994,54.92,57.3125
60,"02.02.2021 13:24:58",59.994,55,57.375
60,"02.02.2021 13:25:02",59.996,55.11,57.375
60,"02.02.2021 13:25:06",59.996,55.23,57.4375
60,"02.02.2021 13:25:10",59.997,55.33,57.5
60,"02.02.2021 13:25:14",59.997,55.45,57.5625
60,"02.02.2021 13:25:18",59.998,55.52,57.625
60,"02.02.2021 13:25:22",59.998,55.62,57.6875
60,"02.02.2021 13:25:26",59.998,55.73,57.6875
60,"02.02.2021 13:25:30",59.999,55.82,57.75
60,"02.02.2021 13:25:34",59.999,55.92,57.8125
60,"02.02.2021 13:25:37",59.999,55.98,57.8125
60,"02.02.2021 13:25:41",59.999,56.07,57.875
60,"02.02.2021 13:25:45",60,56.17,57.875
60,"02.02.2021 13:25:49",59.994,56.26,57.9375
60,"02.02.2021 13:25:53",59.994,56.34,58
60,"02.02.2021 13:25:57",59.997,56.42,58
60,"02.02.2021 13:26:01",59.999,56.49,58.0625
60,"02.02.2021 13:26:05",60.001,56.57,58.0625
60,"02.02.2021 13:26:09",60.002,56.65,58.125
60,"02.02.2021 13:26:13",60.002,56.71,58.125
60,"02.02.2021 13:26:17",60.002,56.79,58.1875
60,"02.02.2021 13:26:21",60.002,56.87,58.1875
60,"02.02.2021 13:26:25",60.001,56.94,58.25
60,"02.02.2021 13:26:29",60.001,57.01,58.25
60,"02.02.2021 13:26:33",60.001,57.06,58.3125
60,"02.02.2021 13:26:36",60.001,57.13,58.3125
60,"02.02.2021 13:26:40",60,57.2,58.3125
60,"02.02.2021 13:26:44",60.001,57.26,58.375
60,"02.02.2021 13:26:48",60.001,57.32,58.375
60,"02.02.2021 13:26:52",60,57.38,58.4375
60,"02.02.2021 13:26:56",60.001,57.44,58.4375
60,"02.02.2021 13:27:00",60.001,57.48,58.4375
60,"02.02.2021 13:27:04",60,57.54,58.5
60,"02.02.2021 13:27:08",60,57.58,58.5
60,"02.02.2021 13:27:12",60.001,57.64,58.5
60,"02.02.2021 13:27:16",60.001,57.69,58.5625
60,"02.02.2021 13:27:20",60,57.75,58.5625
60,"02.02.2021 13:27:24",60,57.79,58.5625
60,"02.02.2021 13:27:27",60,57.84,58.5625
60,"02.02.2021 13:27:31",60.001,57.89,58.625
60,"02.02.2021 13:27:35",60.001,57.94,58.625
60,"02.02.2021 13:27:39",60,57.98,58.625
60,"02.02.2021 13:27:43",60,58.01,58.6875
60,"02.02.2021 13:27:47",60.001,58.06,58.6875
60,"02.02.2021 13:27:51",60.001,58.11,58.6875
60,"02.02.2021 13:27:55",60.001,58.15,58.6875
60,"02.02.2021 13:27:59",60,58.19,58.6875
60,"02.02.2021 13:28:03",60.001,58.22,58.6875
60,"02.02.2021 13:28:07",60.001,58.25,58.75
60,"02.02.2021 13:28:11",60.001,58.3,58.75
60,"02.02.2021 13:28:15",60.001,58.34,58.75
60,"02.02.2021 13:28:18",60,58.38,58.8125
60,"02.02.2021 13:28:22",60,58.4,58.8125
60,"02.02.2021 13:28:26",60.001,58.44,58.8125
60,"02.02.2021 13:28:30",60,58.46,58.8125
60,"02.02.2021 13:28:34",60,58.49,58.875
60,"02.02.2021 13:28:38",60,58.52,58.875
60,"02.02.2021 13:28:42",60,58.56,58.875
60,"02.02.2021 13:28:46",60.001,58.59,58.875
60,"02.02.2021 13:28:50",60,58.62,58.9375
60,"02.02.2021 13:28:54",60,58.65,58.875
60,"02.02.2021 13:28:58",60.001,58.67,58.875
60,"02.02.2021 13:29:02",60,58.7,58.9375
60,"02.02.2021 13:29:05",60,58.73,58.9375
60,"02.02.2021 13:29:09",60,58.75,58.9375
60,"02.02.2021 13:29:13",60.001,58.78,58.9375
60,"02.02.2021 13:29:17",60.001,58.81,59
60,"02.02.2021 13:29:21",60,58.83,58.9375
60,"02.02.2021 13:29:25",60,58.86,59
60,"02.02.2021 13:29:29",60,58.88,59
60,"02.02.2021 13:29:33",60.001,58.9,59
60,"02.02.2021 13:29:37",60.001,58.92,59
60,"02.02.2021 13:29:41",60,58.94,59
60,"02.02.2021 13:29:45",60,58.95,59
60,"02.02.2021 13:29:49",60,58.97,59
60,"02.02.2021 13:29:53",60.001,58.99,59.0625
60,"02.02.2021 13:29:56",60,59.02,59.0625
60,"02.02.2021 13:30:00",60,59.04,59.0625
60,"02.02.2021 13:30:04",60,59.06,59.0625
60,"02.02.2021 13:30:08",60,59.07,59.0625
60,"02.02.2021 13:30:12",60.001,59.09,59.0625
60,"02.02.2021 13:30:16",60,59.11,59.0625
60,"02.02.2021 13:30:20",60,59.13,59.0625
60,"02.02.2021 13:30:24",60,59.14,59.0625
60,"02.02.2021 13:30:28",60,59.16,59.0625
60,"02.02.2021 13:30:32",60,59.17,59.0625
60,"02.02.2021 13:30:36",60,59.19,59.125
60,"02.02.2021 13:30:40",60,59.2,59.125
60,"02.02.2021 13:30:44",60,59.22,59.125
60,"02.02.2021 13:30:47",60,59.23,59.125
60,"02.02.2021 13:30:51",60,59.25,59.125
60,"02.02.2021 13:30:55",60,59.26,59.125
60,"02.02.2021 13:30:59",60,59.27,59.125
60,"02.02.2021 13:31:03",60,59.29,59.125
60,"02.02.2021 13:31:07",60,59.3,59.125
60,"02.02.2021 13:31:11",60,59.31,59.1875
60,"02.02.2021 13:31:15",60,59.32,59.1875
60,"02.02.2021 13:31:19",60,59.34,59.1875
60,"02.02.2021 13:31:23",60,59.35,59.1875
60,"02.02.2021 13:31:27",60,59.36,59.1875
60,"02.02.2021 13:31:31",60,59.37,59.1875
60,"02.02.2021 13:31:35",60,59.38,59.1875
60,"02.02.2021 13:31:38",60,59.39,59.1875
60,"02.02.2021 13:31:42",60,59.4,59.1875
60,"02.02.2021 13:31:46",60,59.41,59.1875
60,"02.02.2021 13:31:50",60,59.42,59.1875
60,"02.02.2021 13:31:54",60.001,59.43,59.1875
60,"02.02.2021 13:31:58",60,59.43,59.1875
60,"02.02.2021 13:32:02",60,59.44,59.1875
60,"02.02.2021 13:32:06",60,59.45,59.1875
60,"02.02.2021 13:32:10",60,59.46,59.1875
60,"02.02.2021 13:32:14",60,59.47,59.1875
60,"02.02.2021 13:32:18",60,59.49,59.1875
60,"02.02.2021 13:32:22",60,59.49,59.25
60,"02.02.2021 13:32:25",60,59.5,59.25
60,"02.02.2021 13:32:29",60,59.51,59.1875
60,"02.02.2021 13:32:33",60,59.52,59.25
60,"02.02.2021 13:32:37",60,59.53,59.25
60,"02.02.2021 13:32:41",60,59.53,59.25
60,"02.02.2021 13:32:45",60,59.54,59.25
60,"02.02.2021 13:32:49",60,59.55,59.25
60,"02.02.2021 13:32:53",60,59.56,59.25
60,"02.02.2021 13:32:57",60,59.56,59.25
60,"02.02.2021 13:33:01",60,59.57,59.25
60,"02.02.2021 13:33:05",60.001,59.58,59.25
60,"02.02.2021 13:33:09",60,59.58,59.25
60,"02.02.2021 13:33:13",60,59.59,59.25
60,"02.02.2021 13:33:16",60,59.6,59.25
60,"02.02.2021 13:33:20",60,59.6,59.25
60,"02.02.2021 13:33:24",60,59.61,59.25
60,"02.02.2021 13:33:28",60,59.61,59.25
60,"02.02.2021 13:33:32",60,59.62,59.25
60,"02.02.2021 13:33:36",60,59.62,59.25
60,"02.02.2021 13:33:40",60.001,59.63,59.25
60,"02.02.2021 13:33:44",60.001,59.63,59.25
60,"02.02.2021 13:33:48",60.001,59.64,59.25
60,"02.02.2021 13:33:52",60,59.65,59.25
60,"02.02.2021 13:33:56",60,59.65,59.25
60,"02.02.2021 13:34:00",60,59.65,59.3125
60,"02.02.2021 13:34:04",60,59.66,59.25
60,"02.02.2021 13:34:07",60,59.67,59.3125
60,"02.02.2021 13:34:11",60,59.67,59.3125
60,"02.02.2021 13:34:15",60,59.67,59.25
60,"02.02.2021 13:34:19",60,59.68,59.25
60,"02.02.2021 13:34:23",60,59.68,59.3125
60,"02.02.2021 13:34:27",60,59.69,59.3125
60,"02.02.2021 13:34:31",60,59.69,59.25
60,"02.02.2021 13:34:35",60,59.7,59.3125
60,"02.02.2021 13:34:39",60,59.7,59.3125
60,"02.02.2021 13:34:43",60,59.7,59.3125
60,"02.02.2021 13:34:47",60,59.71,59.25
60,"02.02.2021 13:34:51",60,59.71,59.25
60,"02.02.2021 13:34:55",60,59.71,59.3125
60,"02.02.2021 13:34:58",60,59.73,59.3125
60,"02.02.2021 13:35:02",60,59.73,59.3125
60,"02.02.2021 13:35:06",60,59.73,59.3125
60,"02.02.2021 13:35:10",60,59.74,59.3125
60,"02.02.2021 13:35:14",60,59.74,59.3125
60,"02.02.2021 13:35:18",60,59.74,59.3125
60,"02.02.2021 13:35:22",60,59.75,59.3125
60,"02.02.2021 13:35:26",60,59.75,59.3125
60,"02.02.2021 13:35:30",60,59.75,59.3125
60,"02.02.2021 13:35:34",60,59.75,59.3125
60,"02.02.2021 13:35:38",60,59.76,59.3125
60,"02.02.2021 13:35:42",60,59.76,59.3125
60,"02.02.2021 13:35:46",60,59.76,59.3125
60,"02.02.2021 13:35:50",60,59.77,59.3125
60,"02.02.2021 13:35:53",60,59.77,59.3125
60,"02.02.2021 13:35:57",60,59.77,59.3125
60,"02.02.2021 13:36:01",60,59.77,59.3125
60,"02.02.2021 13:36:05",60,59.78,59.3125
60,"02.02.2021 13:36:09",60,59.78,59.3125
60,"02.02.2021 13:36:13",60,59.78,59.3125
60,"02.02.2021 13:36:17",60,59.78,59.3125
60,"02.02.2021 13:36:21",60,59.78,59.3125
60,"02.02.2021 13:36:25",60,59.79,59.3125
60,"02.02.2021 13:36:29",60,59.79,59.3125
60,"02.02.2021 13:36:33",60,59.79,59.3125
60,"02.02.2021 13:36:37",60,59.79,59.3125
60,"02.02.2021 13:36:41",60,59.8,59.3125
60,"02.02.2021 13:36:44",60,59.8,59.3125
60,"02.02.2021 13:36:48",60,59.8,59.3125
60,"02.02.2021 13:36:52",60,59.8,59.3125
60,"02.02.2021 13:36:56",60,59.8,59.3125
60,"02.02.2021 13:37:00",60,59.8,59.3125
60,"02.02.2021 13:37:04",60,59.8,59.3125
60,"02.02.2021 13:37:08",60,59.81,59.3125
60,"02.02.2021 13:37:12",60,59.81,59.3125
60,"02.02.2021 13:37:16",60,59.81,59.3125
60,"02.02.2021 13:37:20",60,59.81,59.3125
60,"02.02.2021 13:37:24",60,59.81,59.3125
60,"02.02.2021 13:37:28",60,59.82,59.3125
60,"02.02.2021 13:37:32",60,59.82,59.3125
60,"02.02.2021 13:37:35",60,59.82,59.3125
60,"02.02.2021 13:37:39",60,59.82,59.3125
60,"02.02.2021 13:37:43",60,59.82,59.3125
60,"02.02.2021 13:37:47",60,59.82,59.3125
60,"02.02.2021 13:37:51",60,59.82,59.3125
60,"02.02.2021 13:37:55",60,59.83,59.3125
60,"02.02.2021 13:37:59",60,59.83,59.3125
60,"02.02.2021 13:38:03",60,59.83,59.3125
60,"02.02.2021 13:38:07",60,59.83,59.3125
60,"02.02.2021 13:38:11",60,59.83,59.3125
60,"02.02.2021 13:38:15",60,59.83,59.3125
60,"02.02.2021 13:38:19",60,59.83,59.3125
60,"02.02.2021 13:38:23",60,59.83,59.375
60,"02.02.2021 13:38:26",60,59.84,59.375
60,"02.02.2021 13:38:30",60,59.84,59.3125
60,"02.02.2021 13:38:34",60,59.84,59.3125
60,"02.02.2021 13:38:38",60.001,59.84,59.375
60,"02.02.2021 13:38:42",60,59.84,59.3125
60,"02.02.2021 13:38:46",60,59.84,59.3125
60,"02.02.2021 13:38:50",60,59.84,59.3125
60,"02.02.2021 13:38:54",60,59.84,59.3125
60,"02.02.2021 13:38:58",60,59.84,59.3125
60,"02.02.2021 13:39:02",60,59.84,59.3125
60,"02.02.2021 13:39:06",60,59.85,59.3125
60,"02.02.2021 13:39:10",60,59.85,59.3125
60,"02.02.2021 13:39:14",60,59.85,59.3125
60,"02.02.2021 13:39:17",60,59.85,59.3125
60,"02.02.2021 13:39:21",60,59.85,59.3125
60,"02.02.2021 13:39:25",60,59.85,59.3125
60,"02.02.2021 13:39:29",60,59.85,59.3125
60,"02.02.2021 13:39:33",60,59.85,59.3125
60,"02.02.2021 13:39:37",60,59.85,59.3125
60,"02.02.2021 13:39:41",60,59.85,59.3125
60,"02.02.2021 13:39:45",60,59.85,59.375
60,"02.02.2021 13:39:49",60,59.85,59.3125
60,"02.02.2021 13:39:53",60,59.85,59.3125
60,"02.02.2021 13:39:57",60,59.86,59.3125
60,"02.02.2021 13:40:01",60,59.86,59.375
60,"02.02.2021 13:40:05",60,59.86,59.3125
60,"02.02.2021 13:40:08",60,59.86,59.3125
60,"02.02.2021 13:40:12",60,59.86,59.375
60,"02.02.2021 13:40:16",60,59.86,59.3125
60,"02.02.2021 13:40:20",60,59.86,59.3125
60,"02.02.2021 13:40:24",60,59.86,59.375
60,"02.02.2021 13:40:28",60,59.86,59.375
60,"02.02.2021 13:40:32",60,59.86,59.3125
60,"02.02.2021 13:40:36",60,59.86,59.375
60,"02.02.2021 13:40:40",60,59.86,59.3125
60,"02.02.2021 13:40:44",60,59.86,59.3125
60,"02.02.2021 13:40:48",60,59.86,59.3125
60,"02.02.2021 13:40:52",60,59.86,59.375
60,"02.02.2021 13:40:56",60,59.86,59.3125
60,"02.02.2021 13:41:00",60,59.86,59.3125
60,"02.02.2021 13:41:03",60,59.86,59.3125
60,"02.02.2021 13:41:07",60,59.87,59.3125
60,"02.02.2021 13:41:11",60,59.87,59.3125
60,"02.02.2021 13:41:15",60,59.87,59.375
60,"02.02.2021 13:41:19",60,59.87,59.375
60,"02.02.2021 13:41:23",60,59.87,59.375
60,"02.02.2021 13:41:27",60,59.87,59.375
60,"02.02.2021 13:41:31",60,59.87,59.3125
60,"02.02.2021 13:41:35",60,59.87,59.3125
60,"02.02.2021 13:41:39",60,59.87,59.375
60,"02.02.2021 13:41:43",60,59.87,59.3125
60,"02.02.2021 13:41:47",60,59.87,59.3125
60,"02.02.2021 13:41:51",60,59.87,59.3125
60,"02.02.2021 13:41:54",60,59.87,59.3125
60,"02.02.2021 13:41:58",60,59.87,59.375
60,"02.02.2021 13:42:02",60,59.87,59.3125
60,"02.02.2021 13:42:06",60,59.87,59.3125
60,"02.02.2021 13:42:10",60,59.87,59.3125
60,"02.02.2021 13:42:14",60,59.87,59.375
60,"02.02.2021 13:42:18",60,59.87,59.375
60,"02.02.2021 13:42:22",60,59.87,59.3125
60,"02.02.2021 13:42:26",60,59.87,59.375
60,"02.02.2021 13:42:30",60,59.87,59.3125
60,"02.02.2021 13:42:34",60,59.87,59.375
60,"02.02.2021 13:42:38",60,59.87,59.3125
60,"02.02.2021 13:42:42",60,59.87,59.375
60,"02.02.2021 13:42:45",60,59.87,59.3125
60,"02.02.2021 13:42:49",60,59.87,59.375
60,"02.02.2021 13:42:53",60,59.87,59.375
75,"02.02.2021 13:42:57",60,59.87,59.3125
75,"02.02.2021 13:43:01",60.001,59.88,59.375
75,"02.02.2021 13:43:05",60.124,59.88,59.3125
75,"02.02.2021 13:43:09",60.414,59.88,59.375
75,"02.02.2021 13:43:13",61.038,59.91,59.5
75,"02.02.2021 13:43:17",61.736,59.94,59.625
75,"02.02.2021 13:43:21",62.755,60.02,59.875
75,"02.02.2021 13:43:25",63.849,60.09,60.1875
75,"02.02.2021 13:43:29",64.964,60.22,60.5
75,"02.02.2021 13:43:33",65.93,60.35,60.875
75,"02.02.2021 13:43:37",67.146,60.5,61.3125
75,"02.02.2021 13:43:40",68.225,60.67,61.75
75,"02.02.2021 13:43:44",69.29,60.81,62.1875
75,"02.02.2021 13:43:48",70.195,60.99,62.6875
75,"02.02.2021 13:43:52",71.092,61.21,63.1875
75,"02.02.2021 13:43:56",71.738,61.42,63.6875
75,"02.02.2021 13:44:00",72.078,61.61,64.0625
75,"02.02.2021 13:44:04",72.291,61.78,64.5
75,"02.02.2021 13:44:08",72.312,61.96,64.8125
75,"02.02.2021 13:44:12",72.188,62.13,65.125
75,"02.02.2021 13:44:16",71.807,62.29,65.3125
75,"02.02.2021 13:44:20",71.342,62.44,65.5
75,"02.02.2021 13:44:24",71.02,62.53,65.625
75,"02.02.2021 13:44:28",70.889,62.68,65.75
75,"02.02.2021 13:44:32",70.837,62.82,65.875
75,"02.02.2021 13:44:35",70.946,62.97,66
75,"02.02.2021 13:44:39",71.167,63.09,66.1875
75,"02.02.2021 13:44:43",71.378,63.26,66.375
75,"02.02.2021 13:44:47",71.496,63.46,66.5625
75,"02.02.2021 13:44:51",71.704,63.66,66.75
75,"02.02.2021 13:44:55",72.026,63.86,66.9375
75,"02.02.2021 13:44:59",72.405,64,67.1875
75,"02.02.2021 13:45:03",72.684,64.21,67.4375
75,"02.02.2021 13:45:07",73.042,64.42,67.625
75,"02.02.2021 13:45:11",73.355,64.62,67.875
75,"02.02.2021 13:45:15",73.554,64.83,68.0625
75,"02.02.2021 13:45:19",73.841,64.97,68.3125
75,"02.02.2021 13:45:23",74.049,65.18,68.5625
75,"02.02.2021 13:45:27",74.178,65.39,68.75
75,"02.02.2021 13:45:31",74.28,65.57,68.9375
75,"02.02.2021 13:45:35",74.396,65.76,69.1875
75,"02.02.2021 13:45:38",74.445,65.9,69.375
75,"02.02.2021 13:45:42",74.553,66.07,69.5
75,"02.02.2021 13:45:46",74.603,66.28,69.6875
75,"02.02.2021 13:45:50",74.707,66.45,69.875
75,"02.02.2021 13:45:54",74.746,66.59,70
75,"02.02.2021 13:45:58",74.788,66.76,70.1875
75,"02.02.2021 13:46:02",74.825,66.94,70.3125
75,"02.02.2021 13:46:06",74.857,67.12,70.4375
75,"02.02.2021 13:46:10",74.881,67.31,70.625
75,"02.02.2021 13:46:14",74.9,67.44,70.6875
75,"02.02.2021 13:46:18",74.916,67.6,70.8125
75,"02.02.2021 13:46:22",74.93,67.77,70.9375
75,"02.02.2021 13:46:26",74.942,67.93,71.0625
75,"02.02.2021 13:46:30",74.951,68.08,71.125
75,"02.02.2021 13:46:34",74.959,68.21,71.25
75,"02.02.2021 13:46:37",74.966,68.36,71.375
75,"02.02.2021 13:46:41",74.971,68.51,71.4375
75,"02.02.2021 13:46:45",74.975,68.65,71.5625
75,"02.02.2021 13:46:49",74.979,68.81,71.625
75,"02.02.2021 13:46:53",74.982,68.91,71.75
75,"02.02.2021 13:46:57",74.985,69.04,71.8125
75,"02.02.2021 13:47:01",74.987,69.18,71.875
75,"02.02.2021 13:47:05",74.989,69.32,71.9375
75,"02.02.2021 13:47:09",74.991,69.46,72
75,"02.02.2021 13:47:13",74.992,69.55,72.0625
75,"02.02.2021 13:47:17",74.993,69.69,72.1875
75,"02.02.2021 13:47:21",74.994,69.81,72.1875
75,"02.02.2021 13:47:25",74.995,69.94,72.25
75,"02.02.2021 13:47:29",74.996,70.04,72.3125
75,"02.02.2021 13:47:33",74.997,70.13,72.375
75,"02.02.2021 13:47:36",74.998,70.25,72.4375
75,"02.02.2021 13:47:40",74.998,70.35,72.5
75,"02.02.2021 13:47:44",74.999,70.46,72.5625
75,"02.02.2021 13:47:48",74.999,70.58,72.5625
75,"02.02.2021 13:47:52",74.999,70.67,72.625
75,"02.02.2021 13:47:56",75,70.77,72.6875
75,"02.02.2021 13:48:00",75,70.88,72.75
75,"02.02.2021 13:48:04",75,70.96,72.75
75,"02.02.2021 13:48:08",74.995,71.06,72.8125
75,"02.02.2021 13:48:12",74.994,71.13,72.875
75,"02.02.2021 13:48:16",74.996,71.22,72.875
75,"02.02.2021 13:48:20",74.998,71.31,72.9375
75,"02.02.2021 13:48:24",75.001,71.41,73
75,"02.02.2021 13:48:28",75.003,71.46,73
75,"02.02.2021 13:48:32",75.004,71.55,73.0625
75,"02.02.2021 13:48:35",75.004,71.64,73.0625
75,"02.02.2021 13:48:39",75.004,71.73,73.125
75,"02.02.2021 13:48:43",75.003,71.8,73.1875
75,"02.02.2021 13:48:47",75.002,71.87,73.1875
75,"02.02.2021 13:48:51",75.002,71.95,73.1875
75,"02.02.2021 13:48:55",75.001,72.01,73.25
75,"02.02.2021 13:48:59",75.001,72.09,73.25
75,"02.02.2021 13:49:03",75.001,72.16,73.3125
75,"02.02.2021 13:49:07",75,72.21,73.3125
75,"02.02.2021 13:49:11",75.001,72.28,73.375
75,"02.02.2021 13:49:15",75.001,72.35,73.375
75,"02.02.2021 13:49:19",75.001,72.42,73.375
75,"02.02.2021 13:49:23",75.001,72.46,73.4375
75,"02.02.2021 13:49:27",75.001,72.52,73.4375
75,"02.02.2021 13:49:30",75.001,72.59,73.4375
75,"02.02.2021 13:49:34",75.001,72.64,73.5
75,"02.02.2021 13:49:38",75.001,72.7,73.5
75,"02.02.2021 13:49:42",75.001,72.75,73.5
75,"02.02.2021 13:49:46",75.001,72.83,73.5625
75,"02.02.2021 13:49:50",75.001,72.88,73.5625
75,"02.02.2021 13:49:54",75.001,72.93,73.5625
75,"02.02.2021 13:49:58",75.001,72.97,73.625
75,"02.02.2021 13:50:02",75.001,73.01,73.625
75,"02.02.2021 13:50:06",75.001,73.07,73.625
75,"02.02.2021 13:50:10",75.001,73.12,73.6875
75,"02.02.2021 13:50:14",75.001,73.16,73.6875
75,"02.02.2021 13:50:18",75.001,73.19,73.6875
75,"02.02.2021 13:50:22",75.001,73.23,73.6875
75,"02.02.2021 13:50:25",75.001,73.28,73.6875
75,"02.02.2021 13:50:29",75.001,73.33,73.75
75,"02.02.2021 13:50:33",75.001,73.37,73.75
75,"02.02.2021 13:50:37",75.001,73.4,73.75
75,"02.02.2021 13:50:41",75.001,73.43,73.8125
75,"02.02.2021 13:50:45",75.001,73.46,73.8125
75,"02.02.2021 13:50:49",75.001,73.5,73.8125
75,"02.02.2021 13:50:53",75.001,73.53,73.8125
75,"02.02.2021 13:50:57",75.001,73.57,73.8125
75,"02.02.2021 13:51:01",75.001,73.6,73.8125
75,"02.02.2021 13:51:05",75.001,73.64,73.875
75,"02.02.2021 13:51:09",75.001,73.67,73.875
75,"02.02.2021 13:51:13",75.001,73.69,73.875
75,"02.02.2021 13:51:16",75,73.72,73.875
75,"02.02.2021 13:51:20",75,73.75,73.875
75,"02.02.2021 13:51:24",75.001,73.79,73.9375
75,"02.02.2021 13:51:28",75.001,73.82,73.9375
75,"02.02.2021 13:51:32",75.001,73.84,73.9375
75,"02.02.2021 13:51:36",75.001,73.88,73.9375
75,"02.02.2021 13:51:40",75.001,73.9,73.9375
75,"02.02.2021 13:51:44",75.001,73.93,73.9375
75,"02.02.2021 13:51:48",75.001,73.95,73.9375
75,"02.02.2021 13:51:52",75.001,73.97,73.9375
75,"02.02.2021 13:51:56",75,73.99,74
75,"02.02.2021 13:52:00",75.001,74.01,74
75,"02.02.2021 13:52:04",75.001,74.04,74
75,"02.02.2021 13:52:08",75,74.06,74
75,"02.02.2021 13:52:11",75,74.08,74
75,"02.02.2021 13:52:15",75,74.1,74
75,"02.02.2021 13:52:19",75,74.12,74
75,"02.02.2021 13:52:23",75,74.14,74
75,"02.02.2021 13:52:27",75,74.15,74.0625
75,"02.02.2021 13:52:31",75.001,74.17,74.0625
75,"02.02.2021 13:52:35",75,74.19,74.0625
75,"02.02.2021 13:52:39",75.001,74.21,74.0625
75,"02.02.2021 13:52:43",75,74.23,74.0625
75,"02.02.2021 13:52:47",75.001,74.24,74.0625
75,"02.02.2021 13:52:51",75,74.26,74.125
75,"02.02.2021 13:52:55",75,74.28,74.0625
75,"02.02.2021 13:52:59",75,74.3,74.0625
75,"02.02.2021 13:53:03",75,74.32,74.0625
75,"02.02.2021 13:53:07",75,74.33,74.125
75,"02.02.2021 13:53:11",75,74.34,74.125
75,"02.02.2021 13:53:14",75,74.36,74.125
75,"02.02.2021 13:53:18",75,74.37,74.125
75,"02.02.2021 13:53:22",75,74.38,74.125
75,"02.02.2021 13:53:26",75,74.4,74.125
75,"02.02.2021 13:53:30",75,74.41,74.125
75,"02.02.2021 13:53:34",75,74.42,74.125
75,"02.02.2021 13:53:38",75,74.44,74.125
75,"02.02.2021 13:53:42",75,74.44,74.125
75,"02.02.2021 13:53:46",75,74.46,74.125
75,"02.02.2021 13:53:50",75.001,74.46,74.125
75,"02.02.2021 13:53:54",75.001,74.47,74.125
75,"02.02.2021 13:53:58",75,74.48,74.1875
75,"02.02.2021 13:54:01",75,74.49,74.1875
75,"02.02.2021 13:54:05",75,74.5,74.1875
75,"02.02.2021 13:54:09",75,74.52,74.1875
75,"02.02.2021 13:54:13",75,74.53,74.1875
75,"02.02.2021 13:54:17",75,74.54,74.1875
75,"02.02.2021 13:54:21",75,74.55,74.1875
75,"02.02.2021 13:54:25",75,74.56,74.1875
75,"02.02.2021 13:54:29",75,74.57,74.1875
75,"02.02.2021 13:54:33",75,74.58,74.1875
75,"02.02.2021 13:54:37",75,74.59,74.1875
75,"02.02.2021 13:54:41",75,74.59,74.1875
75,"02.02.2021 13:54:45",75,74.6,74.1875
75,"02.02.2021 13:54:49",75,74.61,74.1875
75,"02.02.2021 13:54:53",75,74.62,74.1875
75,"02.02.2021 13:54:57",75,74.62,74.1875
75,"02.02.2021 13:55:00",75,74.63,74.25
75,"02.02.2021 13:55:04",75,74.64,74.1875
75,"02.02.2021 13:55:08",75,74.65,74.1875
75,"02.02.2021 13:55:12",75,74.65,74.25
75,"02.02.2021 13:55:16",75,74.66,74.25
75,"02.02.2021 13:55:20",75,74.67,74.1875
75,"02.02.2021 13:55:24",75,74.67,74.1875
75,"02.02.2021 13:55:28",75,74.68,74.1875
75,"02.02.2021 13:55:32",75,74.68,74.1875
75,"02.02.2021 13:55:36",75,74.69,74.25
75,"02.02.2021 13:55:40",75,74.7,74.1875
75,"02.02.2021 13:55:44",75,74.7,74.25
75,"02.02.2021 13:55:48",75,74.71,74.25
75,"02.02.2021 13:55:52",75,74.71,74.25
75,"02.02.2021 13:55:55",75,74.72,74.25
75,"02.02.2021 13:55:59",75,74.72,74.25
75,"02.02.2021 13:56:03",75,74.73,74.25
75,"02.02.2021 13:56:07",75,74.73,74.25
75,"02.02.2021 13:56:11",75,74.74,74.25
75,"02.02.2021 13:56:15",75,74.74,74.25
75,"02.02.2021 13:56:19",75,74.76,74.25
75,"02.02.2021 13:56:23",75,74.76,74.25
75,"02.02.2021 13:56:27",75,74.77,74.25
75,"02.02.2021 13:56:31",75,74.77,74.25
75,"02.02.2021 13:56:35",75,74.77,74.25
75,"02.02.2021 13:56:39",75,74.78,74.25
75,"02.02.2021 13:56:43",75,74.78,74.25
75,"02.02.2021 13:56:47",75,74.78,74.25
75,"02.02.2021 13:56:50",75,74.79,74.25
75,"02.02.2021 13:56:54",75,74.79,74.25
75,"02.02.2021 13:56:58",75,74.8,74.25
75,"02.02.2021 13:57:02",75,74.8,74.25
75,"02.02.2021 13:57:06",75,74.8,74.3125
75,"02.02.2021 13:57:10",75,74.81,74.25
75,"02.02.2021 13:57:14",75,74.81,74.25
75,"02.02.2021 13:57:18",75,74.81,74.3125
75,"02.02.2021 13:57:22",75,74.82,74.3125
75,"02.02.2021 13:57:26",75,74.82,74.25
75,"02.02.2021 13:57:30",75,74.82,74.25
75,"02.02.2021 13:57:34",75,74.83,74.25
75,"02.02.2021 13:57:38",75,74.83,74.3125
75,"02.02.2021 13:57:42",75,74.83,74.3125
75,"02.02.2021 13:57:45",75,74.83,74.25
75,"02.02.2021 13:57:49",75,74.83,74.25
75,"02.02.2021 13:57:53",75,74.84,74.3125
75,"02.02.2021 13:57:57",75,74.84,74.25
75,"02.02.2021 13:58:01",75,74.84,74.3125
75,"02.02.2021 13:58:05",75,74.84,74.3125
75,"02.02.2021 13:58:09",75,74.85,74.3125
75,"02.02.2021 13:58:13",75,74.85,74.3125
75,"02.02.2021 13:58:17",75,74.85,74.25
75,"02.02.2021 13:58:21",75,74.85,74.25
75,"02.02.2021 13:58:25",75,74.86,74.3125
75,"02.02.2021 13:58:29",75,74.86,74.3125
75,"02.02.2021 13:58:33",75,74.86,74.25
75,"02.02.2021 13:58:37",75,74.86,74.3125
75,"02.02.2021 13:58:40",75,74.86,74.3125
75,"02.02.2021 13:58:44",75,74.86,74.3125
75,"02.02.2021 13:58:48",75,74.87,74.3125
75,"02.02.2021 13:58:52",75,74.87,74.3125
75,"02.02.2021 13:58:56",75,74.87,74.3125
75,"02.02.2021 13:59:00",75,74.87,74.3125
75,"02.02.2021 13:59:04",75,74.87,74.3125
75,"02.02.2021 13:59:08",75,74.88,74.3125
75,"02.02.2021 13:59:12",75,74.88,74.3125
75,"02.02.2021 13:59:16",75,74.88,74.3125
75,"02.02.2021 13:59:20",75,74.88,74.3125
75,"02.02.2021 13:59:24",75,74.88,74.3125
75,"02.02.2021 13:59:28",75,74.88,74.25
75,"02.02.2021 13:59:32",75,74.88,74.25
75,"02.02.2021 13:59:35",75,74.89,74.3125
75,"02.02.2021 13:59:39",75,74.89,74.3125
75,"02.02.2021 13:59:43",75,74.89,74.3125
75,"02.02.2021 13:59:47",75,74.89,74.3125
75,"02.02.2021 13:59:51",75,74.89,74.3125
75,"02.02.2021 13:59:55",75,74.89,74.3125
75,"02.02.2021 13:59:59",75,74.89,74.3125
75,"02.02.2021 14:00:03",75,74.89,74.3125
75,"02.02.2021 14:00:07",75,74.9,74.3125
75,"02.02.2021 14:00:11",75,74.9,74.3125
75,"02.02.2021 14:00:15",75,74.9,74.3125
75,"02.02.2021 14:00:19",75,74.9,74.3125
75,"02.02.2021 14:00:23",75,74.9,74.3125
75,"02.02.2021 14:00:27",75,74.9,74.3125
75,"02.02.2021 14:00:30",75,74.9,74.3125
75,"02.02.2021 14:00:34",75,74.9,74.3125
75,"02.02.2021 14:00:38",75,74.9,74.3125
75,"02.02.2021 14:00:42",75,74.9,74.3125
75,"02.02.2021 14:00:46",75,74.91,74.3125
75,"02.02.2021 14:00:50",75,74.91,74.3125
75,"02.02.2021 14:00:54",75,74.91,74.3125
75,"02.02.2021 14:00:58",75,74.91,74.3125
75,"02.02.2021 14:01:02",75,74.91,74.3125
75,"02.02.2021 14:01:06",75,74.91,74.3125
75,"02.02.2021 14:01:10",75,74.91,74.3125
75,"02.02.2021 14:01:14",75,74.91,74.3125
75,"02.02.2021 14:01:18",75,74.91,74.3125
75,"02.02.2021 14:01:22",75,74.91,74.3125
75,"02.02.2021 14:01:25",75,74.91,74.3125
75,"02.02.2021 14:01:29",75,74.91,74.3125
75,"02.02.2021 14:01:33",75,74.91,74.3125
75,"02.02.2021 14:01:37",75,74.91,74.3125
75,"02.02.2021 14:01:41",75,74.91,74.3125
75,"02.02.2021 14:01:45",75,74.91,74.3125
75,"02.02.2021 14:01:49",75,74.91,74.3125
75,"02.02.2021 14:01:53",75,74.91,74.3125
75,"02.02.2021 14:01:57",75,74.91,74.3125
75,"02.02.2021 14:02:01",75,74.92,74.3125
75,"02.02.2021 14:02:05",75,74.92,74.3125
75,"02.02.2021 14:02:09",75,74.92,74.3125
75,"02.02.2021 14:02:13",75,74.92,74.3125
75,"02.02.2021 14:02:17",75,74.92,74.3125
75,"02.02.2021 14:02:20",75,74.92,74.3125
75,"02.02.2021 14:02:24",75,74.92,74.3125
75,"02.02.2021 14:02:28",75,74.92,74.3125
75,"02.02.2021 14:02:32",75,74.92,74.3125
75,"02.02.2021 14:02:36",75,74.92,74.3125
75,"02.02.2021 14:02:40",75,74.92,74.3125
75,"02.02.2021 14:02:44",75,74.92,74.3125
75,"02.02.2021 14:02:48",75,74.92,74.3125
75,"02.02.2021 14:02:52",75,74.92,74.3125
75,"02.02.2021 14:02:56",75,74.92,74.3125
75,"02.02.2021 14:03:00",75,74.92,74.3125
75,"02.02.2021 14:03:04",75,74.92,74.3125
75,"02.02.2021 14:03:08",75,74.92,74.3125
75,"02.02.2021 14:03:11",75,74.92,74.3125
75,"02.02.2021 14:03:15",75,74.92,74.3125
75,"02.02.2021 14:03:19",75,74.92,74.3125
75,"02.02.2021 14:03:23",75,74.92,74.3125
75,"02.02.2021 14:03:27",75,74.92,74.3125
75,"02.02.2021 14:03:31",75,74.92,74.3125
75,"02.02.2021 14:03:35",75,74.93,74.3125
75,"02.02.2021 14:03:39",75,74.93,74.3125
75,"02.02.2021 14:03:43",75,74.93,74.3125
75,"02.02.2021 14:03:47",75,74.93,74.3125
75,"02.02.2021 14:03:51",75,74.93,74.3125
75,"02.02.2021 14:03:55",75,74.93,74.3125
75,"02.02.2021 14:03:59",75,74.93,74.3125
75,"02.02.2021 14:04:03",75,74.93,74.3125
75,"02.02.2021 14:04:07",75,74.93,74.3125
75,"02.02.2021 14:04:10",75,74.93,74.3125
75,"02.02.2021 14:04:14",75,74.93,74.3125
75,"02.02.2021 14:04:18",75,74.93,74.3125
75,"02.02.2021 14:04:22",75,74.93,74.3125
75,"02.02.2021 14:04:26",75,74.93,74.3125
75,"02.02.2021 14:04:30",75,74.93,74.3125
90,"02.02.2021 14:04:34",75,74.93,74.3125
90,"02.02.2021 14:04:38",75.011,74.93,74.3125
90,"02.02.2021 14:04:42",75.306,74.94,74.375
90,"02.02.2021 14:04:46",75.651,74.96,74.375
90,"02.02.2021 14:04:50",76.396,74.99,74.5625
90,"02.02.2021 14:04:54",77.315,75.06,74.75
90,"02.02.2021 14:04:58",78.289,75.15,74.9375
90,"02.02.2021 14:05:01",79.256,75.27,75.25
90,"02.02.2021 14:05:05",80.215,75.37,75.625
90,"02.02.2021 14:05:09",81.165,75.51,76
90,"02.02.2021 14:05:13",81.983,75.66,76.375
90,"02.02.2021 14:05:17",82.901,75.84,76.8125
90,"02.02.2021 14:05:21",83.808,76.02,77.1875
90,"02.02.2021 14:05:25",84.7,76.18,77.625
90,"02.02.2021 14:05:29",85.573,76.39,78.0625
90,"02.02.2021 14:05:33",86.175,76.6,78.5
90,"02.02.2021 14:05:37",86.609,76.82,78.875
90,"02.02.2021 14:05:41",86.819,77.03,79.3125
90,"02.02.2021 14:05:45",86.84,77.18,79.625
90,"02.02.2021 14:05:49",86.732,77.38,79.875
90,"02.02.2021 14:05:52",86.492,77.55,80.0625
90,"02.02.2021 14:05:56",86.151,77.72,80.25
90,"02.02.2021 14:06:00",86.02,77.83,80.4375
90,"02.02.2021 14:06:04",85.917,77.98,80.5625
90,"02.02.2021 14:06:08",86.022,78.14,80.75
90,"02.02.2021 14:06:12",86.244,78.33,80.9375
90,"02.02.2021 14:06:16",86.44,78.47,81.1875
90,"02.02.2021 14:06:20",86.559,78.65,81.375
90,"02.02.2021 14:06:24",86.792,78.84,81.5625
90,"02.02.2021 14:06:28",87.199,79.02,81.8125
90,"02.02.2021 14:06:32",87.573,79.23,82.0625
90,"02.02.2021 14:06:36",87.948,79.38,82.3125
90,"02.02.2021 14:06:40",88.179,79.59,82.5625
90,"02.02.2021 14:06:43",88.48,79.81,82.8125
90,"02.02.2021 14:06:47",88.781,80,83.0625
90,"02.02.2021 14:06:51",88.985,80.22,83.25
90,"02.02.2021 14:06:55",89.185,80.37,83.5
90,"02.02.2021 14:06:59",89.302,80.58,83.75
90,"02.02.2021 14:07:03",89.421,80.78,83.9375
90,"02.02.2021 14:07:07",89.536,80.98,84.1875
90,"02.02.2021 14:07:11",89.592,81.12,84.3125
90,"02.02.2021 14:07:15",89.699,81.32,84.5
90,"02.02.2021 14:07:19",89.728,81.51,84.6875
90,"02.02.2021 14:07:23",89.767,81.7,84.875
90,"02.02.2021 14:07:27",89.804,81.88,85
90,"02.02.2021 14:07:31",89.836,82.03,85.1875
90,"02.02.2021 14:07:35",89.864,82.21,85.3125
90,"02.02.2021 14:07:39",89.886,82.38,85.4375
90,"02.02.2021 14:07:42",89.905,82.56,85.625
90,"02.02.2021 14:07:46",89.92,82.74,85.75
90,"02.02.2021 14:07:50",89.932,82.89,85.8125
90,"02.02.2021 14:07:54",89.943,83.06,86
90,"02.02.2021 14:07:58",89.952,83.22,86.0625
90,"02.02.2021 14:08:02",89.958,83.38,86.1875
90,"02.02.2021 14:08:06",89.965,83.54,86.3125
90,"02.02.2021 14:08:10",89.972,83.66,86.375
90,"02.02.2021 14:08:14",89.976,83.81,86.5
90,"02.02.2021 14:08:18",89.979,83.98,86.625
90,"02.02.2021 14:08:22",89.982,84.13,86.625
90,"02.02.2021 14:08:26",89.985,84.24,86.75
90,"02.02.2021 14:08:30",89.987,84.39,86.8125
90,"02.02.2021 14:08:34",89.989,84.54,86.875
90,"02.02.2021 14:08:37",89.991,84.68,87
